{
  "within": "Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "Controller",
          "description_string": "Controller for room VAV box",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "samplePeriod",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Sample period of component, set to the same value as the trim and respond that process yPreSetReq"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "V_flow_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Volume flow rate of this thermal zone"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFlo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m2\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Area\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Area of the zone"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "controllerTypeCoo",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Cooling loop signal\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "kCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1/K\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain for cooling control loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Cooling loop signal\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TiCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "900"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of integrator block for cooling control loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Cooling loop signal\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeCoo"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeCoo"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TdCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of derivative block for cooling control loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Cooling loop signal\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeCoo"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PD"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeCoo"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "controllerTypeHea",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating loop signal\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "kHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1/K\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain for heating control loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating loop signal\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TiHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "900"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of integrator block for heating control loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating loop signal\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeHea"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeHea"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TdHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of derivative block for heating control loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heating loop signal\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeHea"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PD"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeHea"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "controllerTypeVal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Valve\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "kVal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.5"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain of controller for valve control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Valve\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TiVal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "300"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of integrator block for valve control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Valve\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeVal"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeVal"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TdVal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of derivative block for valve control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Valve\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeVal"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PD"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeVal"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "controllerTypeDam",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Damper\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "kDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.5"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain of controller for damper control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Damper\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TiDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "300"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of integrator block for damper control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Damper\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeDam"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeDam"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TdDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of derivative block for damper control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Damper\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeDam"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PD"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerTypeDam"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_occSen",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to true if the zone has occupancy sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Airflow setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Zone sensors\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_winSen",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to true if the zone has window status sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Airflow setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Zone sensors\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_CO2Sen",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to true if the zone has CO2 sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Airflow setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Zone sensors\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VDisCooSetMax_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "V_flow_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Zone maximum cooling airflow setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Airflow setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VDisSetMin_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.15*V_flow_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Zone minimum airflow setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Airflow setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VDisHeaSetMax_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.3*V_flow_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Zone maximum heating airflow setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Airflow setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VDisConMin_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1*V_flow_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "VAV box controllable minimum",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Airflow setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VOutPerAre_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/(s.m2)\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.0003"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Outdoor air rate per unit area",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Airflow setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VOutPerPer_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.0025"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Outdoor air rate per person",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Airflow setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "CO2Set",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "894"
                          }
                        }
                      },
                      "description": {
                        "description_string": "CO2 setpoint in ppm",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Airflow setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal conditions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dTDisZonSetMax",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"TemperatureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "11"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Zone maximum discharge air temperature above heating setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Damper and valve\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Parameters\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TDisMin",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "283.15"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Lowest discharge air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Damper and valve\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Parameters\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_heaWatCoi",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Flag, true if there is a hot water coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"System requests\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Parameters\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_heaPla",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Flag, true if there is a boiler plant",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"System requests\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Parameters\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "errTZonCoo_1",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"TemperatureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "2.8"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Limit value of difference between zone temperature and cooling setpoint\n    for generating 3 cooling SAT reset requests",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"System requests\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Parameters\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "errTZonCoo_2",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"TemperatureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "1.7"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Limit value of difference between zone temperature and cooling setpoint\n    for generating 2 cooling SAT reset requests",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"System requests\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Parameters\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "errTDis_1",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"TemperatureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "17"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Limit value of difference between discharge air temperature and its setpoint\n    for generating 3 hot water reset requests",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"System requests\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Parameters\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "errTDis_2",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"TemperatureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "8.3"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Limit value of difference between discharge air temperature and its setpoint\n    for generating 2 hot water reset requests",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"System requests\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Parameters\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "durTimTem",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "120"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Duration time of zone temperature exceeds setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"System requests\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Duration times\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "durTimFlo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "60"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Duration time of airflow rate less than setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"System requests\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Duration times\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "durTimDisAir",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "300"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Duration time of discharge air temperature is less than setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"System requests\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Duration times\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TZonHeaSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Setpoint temperature for room for heating",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": 140
                                      },
                                      {
                                        "x": -140,
                                        "y": 180
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 80
                                      },
                                      {
                                        "x": -100,
                                        "y": 120
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TZonCooSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Setpoint temperature for room for cooling",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": 100
                                      },
                                      {
                                        "x": -140,
                                        "y": 140
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 60
                                      },
                                      {
                                        "x": -100,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TZon",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measured room temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": -34
                                      },
                                      {
                                        "x": -140,
                                        "y": 6
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -20
                                      },
                                      {
                                        "x": -100,
                                        "y": 20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TDis",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measured supply air temperature after heating coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": -130
                                      },
                                      {
                                        "x": -140,
                                        "y": -90
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -80
                                      },
                                      {
                                        "x": -100,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VDis_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measured discharge airflow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": -70
                                      },
                                      {
                                        "x": -140,
                                        "y": -30
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -40
                                      },
                                      {
                                        "x": -100,
                                        "y": 0
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TSupAHU",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "AHU supply air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": -160
                                      },
                                      {
                                        "x": -140,
                                        "y": -120
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -100
                                      },
                                      {
                                        "x": -100,
                                        "y": -60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ppmCO2"
                      },
                      "condition_attribute": {
                        "simple_expression": "have_CO2Sen"
                      },
                      "description": {
                        "description_string": "Measured CO2 concentration",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": 60
                                      },
                                      {
                                        "x": -140,
                                        "y": 100
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 40
                                      },
                                      {
                                        "x": -100,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "nOcc"
                      },
                      "condition_attribute": {
                        "simple_expression": "have_occSen"
                      },
                      "description": {
                        "description_string": "Number of occupants",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": 30
                                      },
                                      {
                                        "x": -140,
                                        "y": 70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 20
                                      },
                                      {
                                        "x": -100,
                                        "y": 60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uWin"
                      },
                      "condition_attribute": {
                        "simple_expression": "have_winSen"
                      },
                      "description": {
                        "description_string": "Window status, true if open, false if closed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": 0
                                      },
                                      {
                                        "x": -140,
                                        "y": 40
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 0
                                      },
                                      {
                                        "x": -100,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uOpeMod"
                      },
                      "description": {
                        "description_string": "Zone operation mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": -190
                                      },
                                      {
                                        "x": -140,
                                        "y": -150
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -120
                                      },
                                      {
                                        "x": -100,
                                        "y": -80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yDam_actual"
                      },
                      "description": {
                        "description_string": "Actual VAV damper position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -180,
                                        "y": -100
                                      },
                                      {
                                        "x": -140,
                                        "y": -60
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -60
                                      },
                                      {
                                        "x": -100,
                                        "y": -20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yVal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Signal for heating coil valve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": -20
                                      },
                                      {
                                        "x": 180,
                                        "y": 20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 40
                                      },
                                      {
                                        "x": 140,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Signal for VAV damper",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": 60
                                      },
                                      {
                                        "x": 180,
                                        "y": 100
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 80
                                      },
                                      {
                                        "x": 140,
                                        "y": 120
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yZonTemResReq"
                      },
                      "description": {
                        "description_string": "Zone cooling supply air temperature reset request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": -60
                                      },
                                      {
                                        "x": 180,
                                        "y": -20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 0
                                      },
                                      {
                                        "x": 140,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yZonPreResReq"
                      },
                      "description": {
                        "description_string": "Zone static pressure reset requests",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": -100
                                      },
                                      {
                                        "x": 180,
                                        "y": -60
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -40
                                      },
                                      {
                                        "x": 140,
                                        "y": 0
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yHeaValResReq"
                      },
                      "condition_attribute": {
                        "simple_expression": "have_heaWatCoi"
                      },
                      "description": {
                        "description_string": "Hot water temperature reset requests",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": -140
                                      },
                                      {
                                        "x": 180,
                                        "y": -100
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -80
                                      },
                                      {
                                        "x": 140,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yHeaPlaReq"
                      },
                      "condition_attribute": {
                        "simple_expression": "(have_heaWatCoi and have_heaPla)"
                      },
                      "description": {
                        "description_string": "Heating plant request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": -180
                                      },
                                      {
                                        "x": 180,
                                        "y": -140
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -120
                                      },
                                      {
                                        "x": 140,
                                        "y": -80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Reheat.SetPoints.ActiveAirFlow",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "actAirSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "AFlo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "AFlo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_occSen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_occSen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_winSen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_winSen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_CO2Sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_CO2Sen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VDisCooSetMax_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VDisCooSetMax_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VDisSetMin_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VDisSetMin_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VDisHeaSetMax_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VDisHeaSetMax_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VDisConMin_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VDisConMin_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VOutPerAre_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VOutPerAre_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VOutPerPer_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VOutPerPer_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "CO2Set",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "CO2Set"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Active airflow rate setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": 60
                                      },
                                      {
                                        "x": -20,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Reheat.DamperValves",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "damVal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "controllerTypeVal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "controllerTypeVal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "kVal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kVal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TiVal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiVal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TdVal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TdVal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "controllerTypeDam",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "controllerTypeDam"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "kDam",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kDam"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TiDam",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiDam"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TdDam",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TdDam"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dTDisZonSetMax",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dTDisZonSetMax"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TDisMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TDisMin"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "V_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "max",
                                          "arguments": [
                                            {
                                              "name": "VDisCooSetMax_flow"
                                            },
                                            {
                                              "name": "VDisHeaSetMax_flow"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Damper and valve controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 20,
                                        "y": -20
                                      },
                                      {
                                        "x": 40,
                                        "y": 0
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Reheat.SystemRequests",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "sysReq",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "samplePeriod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "samplePeriod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_heaWatCoi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_heaWatCoi"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_heaPla",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_heaPla"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "errTZonCoo_1",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "errTZonCoo_1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "errTZonCoo_2",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "errTZonCoo_2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "errTDis_1",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "errTDis_1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "errTDis_2",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "errTDis_2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "durTimTem",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "durTimTem"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "durTimFlo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "durTimFlo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "durTimDisAir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "durTimDisAir"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Number of system requests",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 80,
                                        "y": -100
                                      },
                                      {
                                        "x": 100,
                                        "y": -80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.PIDWithReset",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conHeaLoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "controllerType",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "controllerTypeHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Ti",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Td",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TdHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yMax",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Heating loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": 150
                                      },
                                      {
                                        "x": -90,
                                        "y": 170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.PIDWithReset",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conCooLoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "controllerType",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "controllerTypeCoo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kCoo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Ti",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiCoo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Td",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TdCoo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yMax",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "reverseActing",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Cooling loop signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": 110
                                      },
                                      {
                                        "x": -90,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Equal",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "isUnOcc"
                          },
                          "description": {
                            "description_string": "Output true if unoccupied",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -18,
                                            "y": -160
                                          },
                                          {
                                            "x": 2,
                                            "y": -140
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conIntUn",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.unoccupied"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Constant signal for unoccupied mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": -160
                                          },
                                          {
                                            "x": -40,
                                            "y": -140
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "isNotUn"
                          },
                          "description": {
                            "description_string": "Output true if not unoccupied",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": -160
                                          },
                                          {
                                            "x": 40,
                                            "y": -140
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZonCooSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TZonCooSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 78,
                                      "y": -82
                                    },
                                    {
                                      "x": -120,
                                      "y": -82
                                    },
                                    {
                                      "x": -120,
                                      "y": 120
                                    },
                                    {
                                      "x": -160,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 78,
                                      "y": -84
                                    },
                                    {
                                      "x": 0,
                                      "y": -84
                                    },
                                    {
                                      "x": 0,
                                      "y": -14
                                    },
                                    {
                                      "x": -160,
                                      "y": -14
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VDisSet_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VDisSet_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 78,
                                      "y": -88
                                    },
                                    {
                                      "x": 64,
                                      "y": -88
                                    },
                                    {
                                      "x": 64,
                                      "y": -2
                                    },
                                    {
                                      "x": 42,
                                      "y": -2
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VDis_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VDis_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 78,
                                      "y": -90
                                    },
                                    {
                                      "x": 34,
                                      "y": -90
                                    },
                                    {
                                      "x": 34,
                                      "y": -50
                                    },
                                    {
                                      "x": -160,
                                      "y": -50
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TDisHeaSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TDisHeaSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 78,
                                      "y": -94
                                    },
                                    {
                                      "x": 58,
                                      "y": -94
                                    },
                                    {
                                      "x": 58,
                                      "y": -18
                                    },
                                    {
                                      "x": 42,
                                      "y": -18
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": -6
                                    },
                                    {
                                      "x": 110,
                                      "y": -6
                                    },
                                    {
                                      "x": 110,
                                      "y": 80
                                    },
                                    {
                                      "x": 160,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHeaVal"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yVal"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": -14
                                    },
                                    {
                                      "x": 120,
                                      "y": -14
                                    },
                                    {
                                      "x": 120,
                                      "y": 0
                                    },
                                    {
                                      "x": 160,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VDis_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VDis_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 34,
                                      "y": -22
                                    },
                                    {
                                      "x": 34,
                                      "y": -50
                                    },
                                    {
                                      "x": -160,
                                      "y": -50
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TDis"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TDis"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 26,
                                      "y": -22
                                    },
                                    {
                                      "x": 26,
                                      "y": -110
                                    },
                                    {
                                      "x": -160,
                                      "y": -110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TDis"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TDis"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 78,
                                      "y": -96
                                    },
                                    {
                                      "x": 26,
                                      "y": -96
                                    },
                                    {
                                      "x": 26,
                                      "y": -110
                                    },
                                    {
                                      "x": -160,
                                      "y": -110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHeaVal"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uHeaVal"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": -14
                                    },
                                    {
                                      "x": 50,
                                      "y": -14
                                    },
                                    {
                                      "x": 50,
                                      "y": -98
                                    },
                                    {
                                      "x": 78,
                                      "y": -98
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -160,
                                      "y": -14
                                    },
                                    {
                                      "x": 18,
                                      "y": -14
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TSupAHU"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 18,
                                      "y": -8
                                    },
                                    {
                                      "x": -80,
                                      "y": -8
                                    },
                                    {
                                      "x": -80,
                                      "y": -140
                                    },
                                    {
                                      "x": -160,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActCooMax_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActCooMax_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 78
                                    },
                                    {
                                      "x": 0,
                                      "y": 78
                                    },
                                    {
                                      "x": 0,
                                      "y": -4
                                    },
                                    {
                                      "x": 18,
                                      "y": -4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActCooMin_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActCooMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 75
                                    },
                                    {
                                      "x": -2,
                                      "y": 75
                                    },
                                    {
                                      "x": -2,
                                      "y": -2
                                    },
                                    {
                                      "x": 18,
                                      "y": -2
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActMin_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 72
                                    },
                                    {
                                      "x": -4,
                                      "y": 72
                                    },
                                    {
                                      "x": -4,
                                      "y": -6
                                    },
                                    {
                                      "x": 18,
                                      "y": -6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActHeaMin_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActHeaMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 69
                                    },
                                    {
                                      "x": -6,
                                      "y": 69
                                    },
                                    {
                                      "x": -6,
                                      "y": -16
                                    },
                                    {
                                      "x": 18,
                                      "y": -16
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActHeaMax_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActHeaMax_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 66
                                    },
                                    {
                                      "x": -8,
                                      "y": 66
                                    },
                                    {
                                      "x": -8,
                                      "y": -18
                                    },
                                    {
                                      "x": 18,
                                      "y": -18
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TZonHeaSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 18,
                                      "y": -10
                                    },
                                    {
                                      "x": -124,
                                      "y": -10
                                    },
                                    {
                                      "x": -124,
                                      "y": 160
                                    },
                                    {
                                      "x": -160,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActCooMax_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActCooMax_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 78
                                    },
                                    {
                                      "x": 0,
                                      "y": 78
                                    },
                                    {
                                      "x": 0,
                                      "y": -4
                                    },
                                    {
                                      "x": 18,
                                      "y": -4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActCooMin_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActCooMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 75
                                    },
                                    {
                                      "x": -2,
                                      "y": 75
                                    },
                                    {
                                      "x": -2,
                                      "y": -2
                                    },
                                    {
                                      "x": 18,
                                      "y": -2
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActMin_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 72
                                    },
                                    {
                                      "x": -4,
                                      "y": 72
                                    },
                                    {
                                      "x": -4,
                                      "y": -6
                                    },
                                    {
                                      "x": 18,
                                      "y": -6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActHeaMin_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActHeaMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 69
                                    },
                                    {
                                      "x": -6,
                                      "y": 69
                                    },
                                    {
                                      "x": -6,
                                      "y": -16
                                    },
                                    {
                                      "x": 18,
                                      "y": -16
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActHeaMax_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VActHeaMax_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 66
                                    },
                                    {
                                      "x": -8,
                                      "y": 66
                                    },
                                    {
                                      "x": -8,
                                      "y": -18
                                    },
                                    {
                                      "x": 18,
                                      "y": -18
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -42,
                                      "y": 78
                                    },
                                    {
                                      "x": -112,
                                      "y": 78
                                    },
                                    {
                                      "x": -112,
                                      "y": -170
                                    },
                                    {
                                      "x": -160,
                                      "y": -170
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yZonTemResReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yZonTemResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": -83
                                    },
                                    {
                                      "x": 110,
                                      "y": -83
                                    },
                                    {
                                      "x": 110,
                                      "y": -40
                                    },
                                    {
                                      "x": 160,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yZonPreResReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yZonPreResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": -88
                                    },
                                    {
                                      "x": 120,
                                      "y": -88
                                    },
                                    {
                                      "x": 120,
                                      "y": -80
                                    },
                                    {
                                      "x": 160,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ppmCO2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -42,
                                      "y": 74
                                    },
                                    {
                                      "x": -60,
                                      "y": 74
                                    },
                                    {
                                      "x": -60,
                                      "y": 80
                                    },
                                    {
                                      "x": -160,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "nOcc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "nOcc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -42,
                                      "y": 66
                                    },
                                    {
                                      "x": -60,
                                      "y": 66
                                    },
                                    {
                                      "x": -60,
                                      "y": 50
                                    },
                                    {
                                      "x": -160,
                                      "y": 50
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "actAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uWin"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "uWin"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -42,
                                      "y": 62
                                    },
                                    {
                                      "x": -56,
                                      "y": 62
                                    },
                                    {
                                      "x": -56,
                                      "y": 20
                                    },
                                    {
                                      "x": -160,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TZonHeaSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conHeaLoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_s"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -160,
                                      "y": 160
                                    },
                                    {
                                      "x": -112,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TZonCooSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conCooLoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_s"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -160,
                                      "y": 120
                                    },
                                    {
                                      "x": -112,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conHeaLoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_m"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -160,
                                      "y": -14
                                    },
                                    {
                                      "x": -122,
                                      "y": -14
                                    },
                                    {
                                      "x": -122,
                                      "y": 140
                                    },
                                    {
                                      "x": -100,
                                      "y": 140
                                    },
                                    {
                                      "x": -100,
                                      "y": 148
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TZon"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conCooLoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_m"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -160,
                                      "y": -14
                                    },
                                    {
                                      "x": -122,
                                      "y": -14
                                    },
                                    {
                                      "x": -122,
                                      "y": 100
                                    },
                                    {
                                      "x": -100,
                                      "y": 100
                                    },
                                    {
                                      "x": -100,
                                      "y": 108
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conCooLoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 120
                                    },
                                    {
                                      "x": 8,
                                      "y": 120
                                    },
                                    {
                                      "x": 8,
                                      "y": 0
                                    },
                                    {
                                      "x": 18,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conHeaLoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uHea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 160
                                    },
                                    {
                                      "x": 12,
                                      "y": 160
                                    },
                                    {
                                      "x": 12,
                                      "y": -12
                                    },
                                    {
                                      "x": 18,
                                      "y": -12
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conCooLoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 120
                                    },
                                    {
                                      "x": 8,
                                      "y": 120
                                    },
                                    {
                                      "x": 8,
                                      "y": -86
                                    },
                                    {
                                      "x": 78,
                                      "y": -86
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 18,
                                      "y": -20
                                    },
                                    {
                                      "x": -112,
                                      "y": -20
                                    },
                                    {
                                      "x": -112,
                                      "y": -170
                                    },
                                    {
                                      "x": -160,
                                      "y": -170
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conIntUn"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "isUnOcc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": -150
                                    },
                                    {
                                      "x": -20,
                                      "y": -150
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "isUnOcc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -160,
                                      "y": -170
                                    },
                                    {
                                      "x": -32,
                                      "y": -170
                                    },
                                    {
                                      "x": -32,
                                      "y": -158
                                    },
                                    {
                                      "x": -20,
                                      "y": -158
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "isUnOcc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "isNotUn"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 4,
                                      "y": -150
                                    },
                                    {
                                      "x": 18,
                                      "y": -150
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "isNotUn"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conCooLoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "trigger"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": -150
                                    },
                                    {
                                      "x": 60,
                                      "y": -150
                                    },
                                    {
                                      "x": 60,
                                      "y": -120
                                    },
                                    {
                                      "x": -116,
                                      "y": -120
                                    },
                                    {
                                      "x": -116,
                                      "y": 104
                                    },
                                    {
                                      "x": -106,
                                      "y": 104
                                    },
                                    {
                                      "x": -106,
                                      "y": 108
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "isNotUn"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conHeaLoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "trigger"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": -150
                                    },
                                    {
                                      "x": 60,
                                      "y": -150
                                    },
                                    {
                                      "x": 60,
                                      "y": -120
                                    },
                                    {
                                      "x": -116,
                                      "y": -120
                                    },
                                    {
                                      "x": -116,
                                      "y": 142
                                    },
                                    {
                                      "x": -106,
                                      "y": 142
                                    },
                                    {
                                      "x": -106,
                                      "y": 148
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yDam_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 78,
                                      "y": -92
                                    },
                                    {
                                      "x": -124,
                                      "y": -92
                                    },
                                    {
                                      "x": -124,
                                      "y": -80
                                    },
                                    {
                                      "x": -160,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHeaValResReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yHeaValResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": -94
                                    },
                                    {
                                      "x": 120,
                                      "y": -94
                                    },
                                    {
                                      "x": 120,
                                      "y": -120
                                    },
                                    {
                                      "x": 160,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHeaPlaReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yHeaPlaReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": -99
                                    },
                                    {
                                      "x": 110,
                                      "y": -99
                                    },
                                    {
                                      "x": 110,
                                      "y": -160
                                    },
                                    {
                                      "x": 160,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"terUniCon\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -120
                                  },
                                  {
                                    "x": 100,
                                    "y": 120
                                  }
                                ]
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "",
                                  "attribute": {}
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -140,
                                    "y": -180
                                  },
                                  {
                                    "x": 140,
                                    "y": 180
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nController for terminal box of VAV system with reheat according to ASHRAE\nGuideline 36, Part 5.E. It outputs damper position <code>yDam</code>,\nhot water valve position <code>yVal</code>, AHU cooling supply temperature\nsetpoint reset request <code>yZonTemResReq</code>, and static pressure setpoint\nreset request <code>yZonPreResReq</code>.\n</p>\n<p>The sequence consists of four subsequences. </p>\n<h4>a. Heating and cooling control loop</h4>\n<p>\nThe subsequence is implementd according to Part 5.B.5. The measured zone\ntemperature <code>TZon</code>, zone setpoints temperatures <code>TZonHeaSet</code> and\n<code>TZonCooSet</code> are inputs to the block <code>conHeaLoo</code> and\n<code>conCooLoo</code> to generate the control loop signal.\n</p>\n<h4>b. Active airflow setpoint calculation</h4>\n<p>\nThis sequence sets the active maximum and minimum airflow according to\nPart 5.E.3-5. Depending on operation modes <code>uOpeMod</code>, it sets the\nairflow rate limits for cooling and heating supply. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Reheat.SetPoints.ActiveAirFlow\\\">\nBuildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Reheat.SetPoints.ActiveAirFlow</a>.\n</p>\n<h4>c. Damper and valve control</h4>\n<p>\nThis sequence sets the damper and valve position for VAV reheat terminal unit.\nThe implementation is according to Part 5.E.6. According to heating and cooling\ncontrol loop signal, it calculates the discharge air temperature setpoint\n<code>TDisHeaSet</code>. Along with the defined maximum and minimum airflow, measured\nzone temperature, the sequence outputs <code>yDam</code>, <code>yVal</code>,\n<code>TDisHeaSet</code> and discharge airflow rate setpoint <code>VDisSet_flow</code>.\nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Reheat.DamperValves\\\">\nBuildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Reheat.DamperValves</a>.\n</p>\n<h4>d. System reset requests generation</h4>\n<p>\nAccording to Part 5.E.9, this sequence outputs the system reset requests, i.e.\ncooling supply air temperature reset requests <code>yZonTemResReq</code>,\nstatic pressure reset requests <code>yZonPreResReq</code>, hot water reset\nrequests <code>yHeaValResReq</code>, and the boiler plant reset requests\n<code>yHeaPlaReq</code>. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Reheat.SystemRequests\\\">\nBuildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Reheat.SystemRequests</a>.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nNovember 5, 2021 by Karthik Devaprasad:<br/>\nAdded missing outputs <code>yHeaValResReq</code> and <code>yHeaPlaReq</code>\nfor requests to heating plant.\n</li>\n<li>\nOctober 9, 2020, by Jianjun Hu:<br/>\nChanged the default heating maximum airflow setpoint to 30% of the zone nominal airflow.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2172\\\">issue 2172</a>.\n</li>\n<li>\nApril 18, 2020, by Jianjun Hu:<br/>\nAdded actual VAV damper position as the input for generating system request.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1873\\\">issue 1873</a>.\n</li>\n<li>\nMarch 06, 2020, by Jianjun Hu:<br/>\nAdded default component name.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1809\\\">issue 1809</a>.\n</li>\n<li>\nNovember 15, 2017, by Michael Wetter:<br/>\nAdded integrator reset.\n</li>\n<li>\nOctober 27, 2017, by Jianjun Hu:<br/>\nMoved it from example package.\n</li>\n<li>\nSeptember 25, 2017, by Michael Wetter:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Controls/OBC/ASHRAE/G36_PR1/TerminalUnits/Controller.mo",
  "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36_PR1/TerminalUnits/Controller.mo",
  "checksum": "af228b5e7207d5e4f3459bc48582718a"
}