[
  {
    "modelicaFile": "Buildings/Controls/OBC/ASHRAE/G36_PR1/AHUs/MultiZone/VAV/Controller.mo",
    "within": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV",
    "topClassName": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Controller",
    "comment": "Multizone AHU controller that composes subsequences for controlling fan speed, dampers, and supply air temperature",
    "defaultName": "\"conAHU\"",
    "public": {
      "parameters": [
        {
          "className": "Real",
          "name": "samplePeriod",
          "value": "120",
          "comment": "Sample period of component, set to the same value to the trim and respond sequence",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "tab": "General",
              "group": "Parameters"
            }
          }
        },
        {
          "className": "Boolean",
          "name": "have_perZonRehBox",
          "value": "true",
          "comment": "Check if there is any VAV-reheat boxes on perimeter zones",
          "annotation": {
            "dialog": {
              "group": "System and building parameters",
              "tab": "General"
            }
          }
        },
        {
          "className": "Boolean",
          "name": "have_duaDucBox",
          "value": "false",
          "comment": "Check if the AHU serves dual duct boxes",
          "annotation": {
            "dialog": {
              "group": "System and building parameters",
              "tab": "General"
            }
          }
        },
        {
          "className": "Boolean",
          "name": "have_airFloMeaSta",
          "value": "false",
          "comment": "Check if the AHU has AFMS (Airflow measurement station)",
          "annotation": {
            "dialog": {
              "group": "System and building parameters",
              "tab": "General"
            }
          }
        },
        {
          "className": "Boolean",
          "name": "use_enthalpy",
          "value": "false",
          "comment": "Set to true if enthalpy measurement is used in addition to temperature measurement",
          "annotation": {
            "dialog": {
              "tab": "Economizer",
              "group": "Parameters"
            }
          }
        },
        {
          "className": "Real",
          "name": "delta",
          "value": "5",
          "comment": "Time horizon over which the outdoor air flow measurment is averaged",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "tab": "Economizer",
              "group": "Parameters"
            }
          }
        },
        {
          "className": "Real",
          "name": "delTOutHis",
          "value": "1",
          "comment": "Delta between the temperature hysteresis high and low limit",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"TemperatureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Economizer",
              "group": "Parameters"
            }
          }
        },
        {
          "className": "Real",
          "name": "delEntHis",
          "value": "1000",
          "comment": "Delta between the enthalpy hysteresis high and low limits",
          "unit": {
            "prefix": "final",
            "value": "\"J/kg\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"SpecificEnergy\""
          },
          "annotation": {
            "dialog": {
              "tab": "Economizer",
              "enable": "use_enthalpy",
              "group": "Parameters"
            }
          }
        },
        {
          "className": "Real",
          "name": "retDamPhyPosMax",
          "value": "1",
          "comment": "Physically fixed maximum position of the return air damper",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "annotation": {
            "dialog": {
              "tab": "Economizer",
              "group": "Damper limits"
            }
          }
        },
        {
          "className": "Real",
          "name": "retDamPhyPosMin",
          "value": "0",
          "comment": "Physically fixed minimum position of the return air damper",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "annotation": {
            "dialog": {
              "tab": "Economizer",
              "group": "Damper limits"
            }
          }
        },
        {
          "className": "Real",
          "name": "outDamPhyPosMax",
          "value": "1",
          "comment": "Physically fixed maximum position of the outdoor air damper",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "annotation": {
            "dialog": {
              "tab": "Economizer",
              "group": "Damper limits"
            }
          }
        },
        {
          "className": "Real",
          "name": "outDamPhyPosMin",
          "value": "0",
          "comment": "Physically fixed minimum position of the outdoor air damper",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "annotation": {
            "dialog": {
              "tab": "Economizer",
              "group": "Damper limits"
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Types.SimpleController",
          "name": "controllerTypeMinOut",
          "value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI",
          "comment": "Type of controller",
          "annotation": {
            "dialog": {
              "group": "Economizer PID controller",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "kMinOut",
          "value": "0.05",
          "comment": "Gain of controller for minimum outdoor air intake",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "annotation": {
            "dialog": {
              "group": "Economizer PID controller",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "TiMinOut",
          "value": "120",
          "comment": "Time constant of controller for minimum outdoor air intake",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "group": "Economizer PID controller",
              "enable": "controllerTypeMinOut == Buildings.Controls.OBC.CDL.Types.SimpleController.PI\n          or controllerTypeMinOut == Buildings.Controls.OBC.CDL.Types.SimpleController.PID",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "TdMinOut",
          "value": "0.1",
          "comment": "Time constant of derivative block for minimum outdoor air intake",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "group": "Economizer PID controller",
              "enable": "controllerTypeMinOut == Buildings.Controls.OBC.CDL.Types.SimpleController.PD\n          or controllerTypeMinOut == Buildings.Controls.OBC.CDL.Types.SimpleController.PID",
              "tab": "General"
            }
          }
        },
        {
          "className": "Boolean",
          "name": "use_TMix",
          "value": "true",
          "comment": "Set to true if mixed air temperature measurement is enabled",
          "annotation": {
            "dialog": {
              "group": "Economizer freeze protection",
              "tab": "General"
            }
          }
        },
        {
          "className": "Boolean",
          "name": "use_G36FrePro",
          "value": "false",
          "comment": "Set to true to use G36 freeze protection",
          "annotation": {
            "dialog": {
              "group": "Economizer freeze protection",
              "tab": "General"
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Types.SimpleController",
          "name": "controllerTypeFre",
          "value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI",
          "comment": "Type of controller",
          "annotation": {
            "dialog": {
              "group": "Economizer freeze protection",
              "enable": "use_TMix",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "kFre",
          "value": "0.05",
          "comment": "Gain for mixed air temperature tracking for freeze protection, used if use_TMix=true",
          "unit": {
            "prefix": "final",
            "value": "\"1/K\""
          },
          "annotation": {
            "dialog": {
              "group": "Economizer freeze protection",
              "enable": "use_TMix",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "TiFre",
          "value": "120",
          "comment": "Time constant of controller for mixed air temperature tracking for freeze protection. Require TiFre <= TiMinOut",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "max": {
            "prefix": "final",
            "value": "TiMinOut"
          },
          "annotation": {
            "dialog": {
              "group": "Economizer freeze protection",
              "enable": "use_TMix\n         and (controllerTypeFre == Buildings.Controls.OBC.CDL.Types.SimpleController.PI\n           or controllerTypeFre == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "TdFre",
          "value": "0.1",
          "comment": "Time constant of derivative block for freeze protection",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "group": "Economizer freeze protection",
              "enable": "use_TMix and\n          (controllerTypeFre == Buildings.Controls.OBC.CDL.Types.SimpleController.PD\n          or controllerTypeFre == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "TFreSet",
          "value": "279.15",
          "comment": "Lower limit for mixed air temperature for freeze protection, used if use_TMix=true",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "annotation": {
            "dialog": {
              "group": "Economizer freeze protection",
              "enable": "use_TMix",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "retDamFulOpeTim",
          "value": "180",
          "comment": "Time period to keep RA damper fully open before releasing it for minimum outdoor airflow control\n    at disable to avoid pressure fluctuations",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "tab": "Economizer",
              "group": "Economizer delays at disable"
            }
          }
        },
        {
          "className": "Real",
          "name": "disDel",
          "value": "15",
          "comment": "Short time delay before closing the OA damper at disable to avoid pressure fluctuations",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "tab": "Economizer",
              "group": "Economizer delays at disable"
            }
          }
        },
        {
          "className": "Real",
          "name": "pIniSet",
          "value": "60",
          "comment": "Initial pressure setpoint for fan speed control",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Fan speed",
              "group": "Trim and respond for reseting duct static pressure setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "pMinSet",
          "value": "25",
          "comment": "Minimum pressure setpoint for fan speed control",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Fan speed",
              "group": "Trim and respond for reseting duct static pressure setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "pMaxSet",
          "value": "400",
          "comment": "Maximum pressure setpoint for fan speed control",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Fan speed",
              "group": "Trim and respond for reseting duct static pressure setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "pDelTim",
          "value": "600",
          "comment": "Delay time after which trim and respond is activated",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "tab": "Fan speed",
              "group": "Trim and respond for reseting duct static pressure setpoint"
            }
          }
        },
        {
          "className": "Integer",
          "name": "pNumIgnReq",
          "value": "2",
          "comment": "Number of ignored requests for fan speed control",
          "annotation": {
            "dialog": {
              "tab": "Fan speed",
              "group": "Trim and respond for reseting duct static pressure setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "pTriAmo",
          "value": "-12.0",
          "comment": "Trim amount for fan speed control",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Fan speed",
              "group": "Trim and respond for reseting duct static pressure setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "pResAmo",
          "value": "15",
          "comment": "Respond amount (must be opposite in to triAmo) for fan speed control",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Fan speed",
              "group": "Trim and respond for reseting duct static pressure setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "pMaxRes",
          "value": "32",
          "comment": "Maximum response per time interval (same sign as resAmo) for fan speed control",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Fan speed",
              "group": "Trim and respond for reseting duct static pressure setpoint"
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Types.SimpleController",
          "name": "controllerTypeFanSpe",
          "value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI",
          "comment": "Type of controller",
          "annotation": {
            "dialog": {
              "group": "Fan speed PID controller",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "kFanSpe",
          "value": "0.1",
          "comment": "Gain of fan fan speed controller, normalized using pMaxSet",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "annotation": {
            "dialog": {
              "group": "Fan speed PID controller",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "TiFanSpe",
          "value": "60",
          "comment": "Time constant of integrator block for fan speed",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "group": "Fan speed PID controller",
              "enable": "controllerTypeFanSpe == Buildings.Controls.OBC.CDL.Types.SimpleController.PI\n          or controllerTypeFanSpe == Buildings.Controls.OBC.CDL.Types.SimpleController.PID",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "TdFanSpe",
          "value": "0.1",
          "comment": "Time constant of derivative block for fan speed",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "group": "Fan speed PID controller",
              "enable": "controllerTypeFanSpe == Buildings.Controls.OBC.CDL.Types.SimpleController.PD\n          or controllerTypeFanSpe == Buildings.Controls.OBC.CDL.Types.SimpleController.PID",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "yFanMax",
          "value": "1",
          "comment": "Maximum allowed fan speed",
          "annotation": {
            "dialog": {
              "group": "Fan speed PID controller",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "yFanMin",
          "value": "0.1",
          "comment": "Lowest allowed fan speed if fan is on",
          "annotation": {
            "dialog": {
              "group": "Fan speed PID controller",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "VPriSysMax_flow",
          "comment": "Maximum expected system primary airflow at design stage",
          "unit": {
            "prefix": "final",
            "value": "\"m3/s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"VolumeFlowRate\""
          },
          "annotation": {
            "dialog": {
              "tab": "Minimum outdoor airflow rate",
              "group": "Nominal conditions"
            }
          }
        },
        {
          "className": "Real",
          "name": "peaSysPop",
          "comment": "Peak system population",
          "annotation": {
            "dialog": {
              "tab": "Minimum outdoor airflow rate",
              "group": "Nominal conditions"
            }
          }
        },
        {
          "className": "Real",
          "name": "TSupSetMin",
          "value": "285.15",
          "comment": "Lowest cooling supply air temperature setpoint",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Temperature limits"
            }
          }
        },
        {
          "className": "Real",
          "name": "TSupSetMax",
          "value": "291.15",
          "comment": "Highest cooling supply air temperature setpoint. It is typically 18 degC (65 degF) in mild and dry climates, 16 degC (60 degF) or lower in humid climates",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Temperature limits"
            }
          }
        },
        {
          "className": "Real",
          "name": "TSupSetDes",
          "value": "286.15",
          "comment": "Nominal supply air temperature setpoint",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Temperature limits"
            }
          }
        },
        {
          "className": "Real",
          "name": "TOutMin",
          "value": "289.15",
          "comment": "Lower value of the outdoor air temperature reset range. Typically value is 16 degC (60 degF)",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Temperature limits"
            }
          }
        },
        {
          "className": "Real",
          "name": "TOutMax",
          "value": "294.15",
          "comment": "Higher value of the outdoor air temperature reset range. Typically value is 21 degC (70 degF)",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Temperature limits"
            }
          }
        },
        {
          "className": "Real",
          "name": "iniSetSupTem",
          "value": "TSupSetMax",
          "comment": "Initial setpoint for supply temperature control",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Trim and respond for reseting TSup setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "maxSetSupTem",
          "value": "TSupSetMax",
          "comment": "Maximum setpoint for supply temperature control",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Trim and respond for reseting TSup setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "minSetSupTem",
          "value": "TSupSetDes",
          "comment": "Minimum setpoint for supply temperature control",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Trim and respond for reseting TSup setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "delTimSupTem",
          "value": "600",
          "comment": "Delay timer for supply temperature control",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Trim and respond for reseting TSup setpoint"
            }
          }
        },
        {
          "className": "Integer",
          "name": "numIgnReqSupTem",
          "value": "2",
          "comment": "Number of ignorable requests for supply temperature control",
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Trim and respond for reseting TSup setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "triAmoSupTem",
          "value": "0.1",
          "comment": "Trim amount for supply temperature control",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"TemperatureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Trim and respond for reseting TSup setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "resAmoSupTem",
          "value": "-0.2",
          "comment": "Response amount for supply temperature control",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"TemperatureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Trim and respond for reseting TSup setpoint"
            }
          }
        },
        {
          "className": "Real",
          "name": "maxResSupTem",
          "value": "-0.6",
          "comment": "Maximum response per time interval for supply temperature control",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"TemperatureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Supply air temperature",
              "group": "Trim and respond for reseting TSup setpoint"
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Types.SimpleController",
          "name": "controllerTypeTSup",
          "value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI",
          "comment": "Type of controller for supply air temperature signal",
          "annotation": {
            "dialog": {
              "group": "Supply air temperature",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "kTSup",
          "value": "0.05",
          "comment": "Gain of controller for supply air temperature signal",
          "unit": {
            "prefix": "final",
            "value": "\"1/K\""
          },
          "annotation": {
            "dialog": {
              "group": "Supply air temperature",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "TiTSup",
          "value": "600",
          "comment": "Time constant of integrator block for supply air temperature control signal",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "group": "Supply air temperature",
              "enable": "controllerTypeTSup == Buildings.Controls.OBC.CDL.Types.SimpleController.PI\n          or controllerTypeTSup == Buildings.Controls.OBC.CDL.Types.SimpleController.PID",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "TdTSup",
          "value": "0.1",
          "comment": "Time constant of integrator block for supply air temperature control signal",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "group": "Supply air temperature",
              "enable": "controllerTypeTSup == Buildings.Controls.OBC.CDL.Types.SimpleController.PD\n          or controllerTypeTSup == Buildings.Controls.OBC.CDL.Types.SimpleController.PID",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "uHeaMax",
          "value": "-0.25",
          "comment": "Upper limit of controller signal when heating coil is off. Require -1 < uHeaMax < uCooMin < 1.",
          "min": {
            "value": "-0.9"
          },
          "annotation": {
            "dialog": {
              "group": "Supply air temperature",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "uCooMin",
          "value": "0.25",
          "comment": "Lower limit of controller signal when cooling coil is off. Require -1 < uHeaMax < uCooMin < 1.",
          "max": {
            "value": "0.9"
          },
          "annotation": {
            "dialog": {
              "group": "Supply air temperature",
              "tab": "General"
            }
          }
        }
      ],
      "models": [
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Average",
          "name": "TZonSetPoiAve",
          "comment": "Average of all zone set points",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -160,
                  "y": 270
                },
                {
                  "x": -140,
                  "y": 290
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan",
          "name": "supFan",
          "comment": "Supply fan controller",
          "modifications": [
            {
              "name": "samplePeriod",
              "value": "samplePeriod",
              "isFinal": true
            },
            {
              "name": "have_perZonRehBox",
              "value": "have_perZonRehBox",
              "isFinal": true
            },
            {
              "name": "have_duaDucBox",
              "value": "have_duaDucBox",
              "isFinal": true
            },
            {
              "name": "have_airFloMeaSta",
              "value": "have_airFloMeaSta",
              "isFinal": true
            },
            {
              "name": "iniSet",
              "value": "pIniSet",
              "isFinal": true
            },
            {
              "name": "minSet",
              "value": "pMinSet",
              "isFinal": true
            },
            {
              "name": "maxSet",
              "value": "pMaxSet",
              "isFinal": true
            },
            {
              "name": "delTim",
              "value": "pDelTim",
              "isFinal": true
            },
            {
              "name": "numIgnReq",
              "value": "pNumIgnReq",
              "isFinal": true
            },
            {
              "name": "triAmo",
              "value": "pTriAmo",
              "isFinal": true
            },
            {
              "name": "resAmo",
              "value": "pResAmo",
              "isFinal": true
            },
            {
              "name": "maxRes",
              "value": "pMaxRes",
              "isFinal": true
            },
            {
              "name": "controllerType",
              "value": "controllerTypeFanSpe",
              "isFinal": true
            },
            {
              "name": "k",
              "value": "kFanSpe",
              "isFinal": true
            },
            {
              "name": "Ti",
              "value": "TiFanSpe",
              "isFinal": true
            },
            {
              "name": "Td",
              "value": "TdFanSpe",
              "isFinal": true
            },
            {
              "name": "yFanMax",
              "value": "yFanMax",
              "isFinal": true
            },
            {
              "name": "yFanMin",
              "value": "yFanMin",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -160,
                  "y": 200
                },
                {
                  "x": -140,
                  "y": 220
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature",
          "name": "supTemSetPoi",
          "comment": "Setpoint for supply temperature",
          "modifications": [
            {
              "name": "samplePeriod",
              "value": "samplePeriod",
              "isFinal": true
            },
            {
              "name": "TSupSetMin",
              "value": "TSupSetMin",
              "isFinal": true
            },
            {
              "name": "TSupSetMax",
              "value": "TSupSetMax",
              "isFinal": true
            },
            {
              "name": "TSupSetDes",
              "value": "TSupSetDes",
              "isFinal": true
            },
            {
              "name": "TOutMin",
              "value": "TOutMin",
              "isFinal": true
            },
            {
              "name": "TOutMax",
              "value": "TOutMax",
              "isFinal": true
            },
            {
              "name": "iniSet",
              "value": "iniSetSupTem",
              "isFinal": true
            },
            {
              "name": "maxSet",
              "value": "maxSetSupTem",
              "isFinal": true
            },
            {
              "name": "minSet",
              "value": "minSetSupTem",
              "isFinal": true
            },
            {
              "name": "delTim",
              "value": "delTimSupTem",
              "isFinal": true
            },
            {
              "name": "numIgnReq",
              "value": "numIgnReqSupTem",
              "isFinal": true
            },
            {
              "name": "triAmo",
              "value": "triAmoSupTem",
              "isFinal": true
            },
            {
              "name": "resAmo",
              "value": "resAmoSupTem",
              "isFinal": true
            },
            {
              "name": "maxRes",
              "value": "maxResSupTem",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 0,
                  "y": 170
                },
                {
                  "x": 20,
                  "y": 190
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU",
          "name": "sysOutAirSet",
          "comment": "Minimum outdoor airflow setpoint",
          "modifications": [
            {
              "name": "VPriSysMax_flow",
              "value": "VPriSysMax_flow",
              "isFinal": true
            },
            {
              "name": "peaSysPop",
              "value": "peaSysPop",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -40,
                  "y": 70
                },
                {
                  "x": -20,
                  "y": 90
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller",
          "name": "eco",
          "comment": "Economizer controller",
          "modifications": [
            {
              "name": "use_enthalpy",
              "value": "use_enthalpy",
              "isFinal": true
            },
            {
              "name": "delTOutHis",
              "value": "delTOutHis",
              "isFinal": true
            },
            {
              "name": "delEntHis",
              "value": "delEntHis",
              "isFinal": true
            },
            {
              "name": "retDamFulOpeTim",
              "value": "retDamFulOpeTim",
              "isFinal": true
            },
            {
              "name": "disDel",
              "value": "disDel",
              "isFinal": true
            },
            {
              "name": "controllerTypeMinOut",
              "value": "controllerTypeMinOut",
              "isFinal": true
            },
            {
              "name": "kMinOut",
              "value": "kMinOut",
              "isFinal": true
            },
            {
              "name": "TiMinOut",
              "value": "TiMinOut",
              "isFinal": true
            },
            {
              "name": "TdMinOut",
              "value": "TdMinOut",
              "isFinal": true
            },
            {
              "name": "retDamPhyPosMax",
              "value": "retDamPhyPosMax",
              "isFinal": true
            },
            {
              "name": "retDamPhyPosMin",
              "value": "retDamPhyPosMin",
              "isFinal": true
            },
            {
              "name": "outDamPhyPosMax",
              "value": "outDamPhyPosMax",
              "isFinal": true
            },
            {
              "name": "outDamPhyPosMin",
              "value": "outDamPhyPosMin",
              "isFinal": true
            },
            {
              "name": "uHeaMax",
              "value": "uHeaMax",
              "isFinal": true
            },
            {
              "name": "uCooMin",
              "value": "uCooMin",
              "isFinal": true
            },
            {
              "name": "uOutDamMax",
              "value": "(uHeaMax + uCooMin)/2",
              "isFinal": true
            },
            {
              "name": "uRetDamMin",
              "value": "(uHeaMax + uCooMin)/2",
              "isFinal": true
            },
            {
              "name": "TFreSet",
              "value": "TFreSet",
              "isFinal": true
            },
            {
              "name": "controllerTypeFre",
              "value": "controllerTypeFre",
              "isFinal": true
            },
            {
              "name": "kFre",
              "value": "kFre",
              "isFinal": true
            },
            {
              "name": "TiFre",
              "value": "TiFre",
              "isFinal": true
            },
            {
              "name": "TdFre",
              "value": "TdFre",
              "isFinal": true
            },
            {
              "name": "delta",
              "value": "delta",
              "isFinal": true
            },
            {
              "name": "use_TMix",
              "value": "use_TMix",
              "isFinal": true
            },
            {
              "name": "use_G36FrePro",
              "value": "use_G36FrePro",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 140,
                  "y": -170
                },
                {
                  "x": 160,
                  "y": -150
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplySignals",
          "name": "val",
          "comment": "AHU coil valve control",
          "modifications": [
            {
              "name": "controllerType",
              "value": "controllerTypeTSup",
              "isFinal": true
            },
            {
              "name": "kTSup",
              "value": "kTSup",
              "isFinal": true
            },
            {
              "name": "TiTSup",
              "value": "TiTSup",
              "isFinal": true
            },
            {
              "name": "TdTSup",
              "value": "TdTSup",
              "isFinal": true
            },
            {
              "name": "uHeaMax",
              "value": "uHeaMax",
              "isFinal": true
            },
            {
              "name": "uCooMin",
              "value": "uCooMin",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 80,
                  "y": -70
                },
                {
                  "x": 100,
                  "y": -50
                }
              ]
            }
          }
        }
      ],
      "inputs": [
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "TZonHeaSet",
          "comment": "Zone air temperature heating setpoint",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 280
                },
                {
                  "x": -200,
                  "y": 320
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 320
                },
                {
                  "x": -200,
                  "y": 360
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "TZonCooSet",
          "comment": "Zone air temperature cooling setpoint",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 250
                },
                {
                  "x": -200,
                  "y": 290
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 290
                },
                {
                  "x": -200,
                  "y": 330
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "TOut",
          "comment": "Outdoor air temperature",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 220
                },
                {
                  "x": -200,
                  "y": 260
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 260
                },
                {
                  "x": -200,
                  "y": 300
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "ducStaPre",
          "comment": "Measured duct static pressure",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 190
                },
                {
                  "x": -200,
                  "y": 230
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 230
                },
                {
                  "x": -200,
                  "y": 270
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "sumDesZonPop",
          "comment": "Sum of the design population of the zones in the group",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 160
                },
                {
                  "x": -200,
                  "y": 200
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 170
                },
                {
                  "x": -200,
                  "y": 210
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "VSumDesPopBreZon_flow",
          "comment": "Sum of the population component design breathing zone flow rate",
          "unit": {
            "prefix": "final",
            "value": "\"m3/s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"VolumeFlowRate\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 130
                },
                {
                  "x": -200,
                  "y": 170
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 140
                },
                {
                  "x": -200,
                  "y": 180
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "VSumDesAreBreZon_flow",
          "comment": "Sum of the area component design breathing zone flow rate",
          "unit": {
            "prefix": "final",
            "value": "\"m3/s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"VolumeFlowRate\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 100
                },
                {
                  "x": -200,
                  "y": 140
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 110
                },
                {
                  "x": -200,
                  "y": 150
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "uDesSysVenEff",
          "comment": "Design system ventilation efficiency, equals to the minimum of all zones ventilation efficiency",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 70
                },
                {
                  "x": -200,
                  "y": 110
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 80
                },
                {
                  "x": -200,
                  "y": 120
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "VSumUncOutAir_flow",
          "comment": "Sum of all zones required uncorrected outdoor airflow rate",
          "unit": {
            "prefix": "final",
            "value": "\"m3/s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"VolumeFlowRate\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 40
                },
                {
                  "x": -200,
                  "y": 80
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 50
                },
                {
                  "x": -200,
                  "y": 90
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "VSumSysPriAir_flow",
          "comment": "System primary airflow rate, equals to the sum of the measured discharged flow rate of all terminal units",
          "unit": {
            "prefix": "final",
            "value": "\"m3/s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"VolumeFlowRate\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 10
                },
                {
                  "x": -200,
                  "y": 50
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": 20
                },
                {
                  "x": -200,
                  "y": 60
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "uOutAirFra_max",
          "comment": "Maximum zone outdoor air fraction, equals to the maximum of primary outdoor air fraction of all zones",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -20
                },
                {
                  "x": -200,
                  "y": 20
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -10
                },
                {
                  "x": -200,
                  "y": 30
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "TSup",
          "comment": "Measured supply air temperature",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -50
                },
                {
                  "x": -200,
                  "y": -10
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -70
                },
                {
                  "x": -200,
                  "y": -30
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "TOutCut",
          "comment": "OA temperature high limit cutoff. For differential dry bulb temeprature condition use return air temperature measurement",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -80
                },
                {
                  "x": -200,
                  "y": -40
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -100
                },
                {
                  "x": -200,
                  "y": -60
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "hOut",
          "comment": "Outdoor air enthalpy",
          "unit": {
            "prefix": "final",
            "value": "\"J/kg\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"SpecificEnergy\""
          },
          "enable": "use_enthalpy",
          "__cdl": {
            "default": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -110
                },
                {
                  "x": -200,
                  "y": -70
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -130
                },
                {
                  "x": -200,
                  "y": -90
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "hOutCut",
          "comment": "OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement",
          "unit": {
            "prefix": "final",
            "value": "\"J/kg\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"SpecificEnergy\""
          },
          "enable": "use_enthalpy",
          "__cdl": {
            "default": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -140
                },
                {
                  "x": -200,
                  "y": -100
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -160
                },
                {
                  "x": -200,
                  "y": -120
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "VOut_flow",
          "comment": "Measured outdoor volumetric airflow rate",
          "unit": {
            "prefix": "final",
            "value": "\"m3/s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"VolumeFlowRate\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -170
                },
                {
                  "x": -200,
                  "y": -130
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -190
                },
                {
                  "x": -200,
                  "y": -150
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "TMix",
          "comment": "Measured mixed air temperature, used for freeze protection if use_TMix=true",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "enable": "use_TMix",
          "__cdl": {
            "default": "293.15"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -200
                },
                {
                  "x": -200,
                  "y": -160
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -230
                },
                {
                  "x": -200,
                  "y": -190
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
          "name": "uOpeMod",
          "comment": "AHU operation mode status signal",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -230
                },
                {
                  "x": -200,
                  "y": -190
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -270
                },
                {
                  "x": -200,
                  "y": -230
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
          "name": "uZonTemResReq",
          "comment": "Zone cooling supply air temperature reset request",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -260
                },
                {
                  "x": -200,
                  "y": -220
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -300
                },
                {
                  "x": -200,
                  "y": -260
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
          "name": "uZonPreResReq",
          "comment": "Zone static pressure reset requests",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -290
                },
                {
                  "x": -200,
                  "y": -250
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -330
                },
                {
                  "x": -200,
                  "y": -290
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
          "name": "uFreProSta",
          "comment": "Freeze protection status, used if use_G36FrePro=true",
          "enable": "use_G36FrePro",
          "__cdl": {
            "default": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -320
                },
                {
                  "x": -200,
                  "y": -280
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -240,
                  "y": -360
                },
                {
                  "x": -200,
                  "y": -320
                }
              ]
            }
          }
        }
      ],
      "outputs": [
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
          "name": "ySupFan",
          "comment": "Supply fan status, true if fan should be on",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 260
                },
                {
                  "x": 240,
                  "y": 300
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 280
                },
                {
                  "x": 240,
                  "y": 320
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "ySupFanSpe",
          "comment": "Supply fan speed",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 190
                },
                {
                  "x": 240,
                  "y": 230
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 220
                },
                {
                  "x": 240,
                  "y": 260
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "TSupSet",
          "comment": "Setpoint for supply air temperature",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 160
                },
                {
                  "x": 240,
                  "y": 200
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 160
                },
                {
                  "x": 240,
                  "y": 200
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "VDesUncOutAir_flow",
          "comment": "Design uncorrected minimum outdoor airflow rate",
          "unit": {
            "prefix": "final",
            "value": "\"m3/s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"VolumeFlowRate\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 120
                },
                {
                  "x": 240,
                  "y": 160
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 100
                },
                {
                  "x": 240,
                  "y": 140
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "yAveOutAirFraPlu",
          "comment": "Average outdoor air flow fraction plus 1",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 80
                },
                {
                  "x": 240,
                  "y": 120
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 40
                },
                {
                  "x": 240,
                  "y": 80
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "VEffOutAir_flow",
          "comment": "Effective minimum outdoor airflow setpoint",
          "unit": {
            "prefix": "final",
            "value": "\"m3/s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"VolumeFlowRate\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 40
                },
                {
                  "x": 240,
                  "y": 80
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": -20
                },
                {
                  "x": 240,
                  "y": 20
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
          "name": "yReqOutAir",
          "comment": "True if the AHU supply fan is on and the zone is in occupied mode",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": 0
                },
                {
                  "x": 240,
                  "y": 40
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": -80
                },
                {
                  "x": 240,
                  "y": -40
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "yHea",
          "comment": "Control signal for heating",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": -50
                },
                {
                  "x": 240,
                  "y": -10
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": -140
                },
                {
                  "x": 240,
                  "y": -100
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "yCoo",
          "comment": "Control signal for cooling",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": -110
                },
                {
                  "x": 240,
                  "y": -70
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": -200
                },
                {
                  "x": 240,
                  "y": -160
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "yRetDamPos",
          "comment": "Return air damper position",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": -170
                },
                {
                  "x": 240,
                  "y": -130
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": -260
                },
                {
                  "x": 240,
                  "y": -220
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "yOutDamPos",
          "comment": "Outdoor air damper position",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 200,
                  "y": -210
                },
                {
                  "x": 240,
                  "y": -170
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 200,
                  "y": -320
                },
                {
                  "x": 240,
                  "y": -280
                }
              ]
            }
          }
        }
      ]
    },
    "protected": {
      "models": [
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Division",
          "name": "VOut_flow_normalized",
          "comment": "Normalization of outdoor air flow intake by design minimum outdoor air intake",
          "variable_modification": [
            {
              "name": "u1",
              "modifications": [
                {
                  "prefix": "final",
                  "name": "unit",
                  "value": "\"m3/s\""
                }
              ]
            },
            {
              "name": "u2",
              "modifications": [
                {
                  "prefix": "final",
                  "name": "unit",
                  "value": "\"m3/s\""
                }
              ]
            },
            {
              "name": "y",
              "modifications": [
                {
                  "prefix": "final",
                  "name": "unit",
                  "value": "\"1\""
                }
              ]
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 20,
                  "y": -130
                },
                {
                  "x": 40,
                  "y": -110
                }
              ]
            }
          }
        }
      ]
    },
    "info": "<html>\n<p>\nBlock that is applied for multizone VAV AHU control. It outputs the supply fan status\nand the operation speed, outdoor and return air damper position, supply air\ntemperature setpoint and the valve position of the cooling and heating coils.\nIt is implemented according to the ASHRAE Guideline 36, PART 5.N.\n</p>\n<p>\nThe sequence consists of five subsequences.\n</p>\n<h4>Supply fan speed control</h4>\n<p>\nThe fan speed control is implemented according to PART 5.N.1. It outputs\nthe boolean signal <code>ySupFan</code> to turn on or off the supply fan.\nIn addition, based on the pressure reset request <code>uZonPreResReq</code>\nfrom the VAV zones controller, the\nsequence resets the duct pressure setpoint, and uses this setpoint\nto modulate the fan speed <code>ySupFanSpe</code> using a PI controller.\nSee\n<a href=\"Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan\">\nBuildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan</a>\nfor more detailed description.\n</p>\n<h4>Minimum outdoor airflow setting</h4>\n<p>\nAccording to current occupany, supply operation status <code>ySupFan</code>,\nzone temperatures and the discharge air temperature, the sequence computes the\nminimum outdoor airflow rate setpoint, which is used as input for the economizer control.\nMore detailed information can be found in\n<a href=\"Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow\">\nBuildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow</a>.\n</p>\n<h4>Economizer control</h4>\n<p>\nThe block outputs outdoor and return air damper position, <code>yOutDamPos</code> and\n<code>yRetDamPos</code>. First, it computes the position limits to satisfy the minimum\noutdoor airflow requirement. Second, it determines the availability of the economizer based\non the outdoor condition. The dampers are modulated to track the supply air temperature\nloop signal, which is calculated from the sequence below, subject to the minimum outdoor airflow\nrequirement and economizer availability. Optionally, there is also an override for freeze protection.\nSee\n<a href=\"Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller\">\nBuildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller</a>\nfor more detailed description.\n</p>\n<h4>Supply air temperature setpoint</h4>\n<p>\nBased on PART 5.N.2, the sequence first sets the maximum supply air temperature\nbased on reset requests collected from each zone <code>uZonTemResReq</code>. The\noutdoor temperature <code>TOut</code> and operation mode <code>uOpeMod</code> are used\nalong with the maximum supply air temperature, for computing the supply air temperature\nsetpoint. See\n<a href=\"Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature\">\nBuildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature</a>\nfor more detailed description.\n</p>\n<h4>Coil valve control</h4>\n<p>\nThe subsequence retrieves supply air temperature setpoint from previous sequence.\nAlong with the measured supply air temperature and the supply fan status, it\ngenerates coil valve positions. See\n<a href=\"Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplySignals\">\nBuildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplySignals</a>\n</p>\n</html>",
    "icon": {
      "coordinateSystem": {
        "extent": [
          {
            "x": -200,
            "y": -360
          },
          {
            "x": 200,
            "y": 360
          }
        ],
        "initialScale": 0.2,
        "preserveAspectRatio": true
      },
      "graphics": {
        "rectangle": [
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 255,
              "g": 255,
              "b": 255
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": 200,
                "y": 360
              },
              {
                "x": -200,
                "y": -360
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "borderPattern": "BorderPattern.None"
          }
        ],
        "text": [
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "extent": [
              {
                "x": -200,
                "y": 450
              },
              {
                "x": 200,
                "y": 372
              }
            ],
            "textString": "\"%name\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -200,
                "y": 348
              },
              {
                "x": -116,
                "y": 332
              }
            ],
            "textString": "\"TZonHeaSet\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 255,
              "g": 0,
              "b": 255
            },
            "extent": [
              {
                "x": 102,
                "y": -48
              },
              {
                "x": 202,
                "y": -68
              }
            ],
            "textString": "\"yReqOutAir\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 255,
              "g": 0,
              "b": 255
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 255,
              "g": 127,
              "b": 0
            },
            "extent": [
              {
                "x": -196,
                "y": -238
              },
              {
                "x": -122,
                "y": -258
              }
            ],
            "textString": "\"uOpeMod\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 255,
              "g": 127,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -200,
                "y": 318
              },
              {
                "x": -114,
                "y": 302
              }
            ],
            "textString": "\"TZonCooSet\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -198,
                "y": 260
              },
              {
                "x": -120,
                "y": 242
              }
            ],
            "textString": "\"ducStaPre\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -198,
                "y": 288
              },
              {
                "x": -162,
                "y": 272
              }
            ],
            "textString": "\"TOut\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -196,
                "y": 110
              },
              {
                "x": -90,
                "y": 88
              }
            ],
            "textString": "\"uDesSysVenEff\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -196,
                "y": 140
              },
              {
                "x": -22,
                "y": 118
              }
            ],
            "textString": "\"VSumDesAreBreZon_flow\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -196,
                "y": 170
              },
              {
                "x": -20,
                "y": 148
              }
            ],
            "textString": "\"VSumDesPopBreZon_flow\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -196,
                "y": 200
              },
              {
                "x": -88,
                "y": 182
              }
            ],
            "textString": "\"sumDesZonPop\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -200,
                "y": -42
              },
              {
                "x": -154,
                "y": -62
              }
            ],
            "textString": "\"TSup\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -200,
                "y": 18
              },
              {
                "x": -84,
                "y": 0
              }
            ],
            "textString": "\"uOutAirFra_max\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -196,
                "y": 48
              },
              {
                "x": -62,
                "y": 30
              }
            ],
            "textString": "\"VSumSysPriAir_flow\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -196,
                "y": 80
              },
              {
                "x": -42,
                "y": 58
              }
            ],
            "textString": "\"VSumUncOutAir_flow\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -200,
                "y": -162
              },
              {
                "x": -126,
                "y": -180
              }
            ],
            "textString": "\"VOut_flow\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "visible": false,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -200,
                "y": -130
              },
              {
                "x": -134,
                "y": -148
              }
            ],
            "textString": "\"hOutCut\"",
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "visible": false,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -200,
                "y": -100
              },
              {
                "x": -160,
                "y": -118
              }
            ],
            "textString": "\"hOut\"",
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -198,
                "y": -70
              },
              {
                "x": -146,
                "y": -86
              }
            ],
            "textString": "\"TOutCut\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "visible": false,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": -200,
                "y": -200
              },
              {
                "x": -154,
                "y": -218
              }
            ],
            "textString": "\"TMix\"",
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 255,
              "g": 127,
              "b": 0
            },
            "extent": [
              {
                "x": -194,
                "y": -270
              },
              {
                "x": -68,
                "y": -290
              }
            ],
            "textString": "\"uZonTemResReq\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 255,
              "g": 127,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 255,
              "g": 127,
              "b": 0
            },
            "extent": [
              {
                "x": -192,
                "y": -300
              },
              {
                "x": -74,
                "y": -320
              }
            ],
            "textString": "\"uZonPreResReq\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 255,
              "g": 127,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "visible": false,
            "lineColor": {
              "r": 255,
              "g": 127,
              "b": 0
            },
            "extent": [
              {
                "x": -200,
                "y": -330
              },
              {
                "x": -110,
                "y": -348
              }
            ],
            "textString": "\"uFreProSta\"",
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 255,
              "g": 127,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": 106,
                "y": 252
              },
              {
                "x": 198,
                "y": 230
              }
            ],
            "textString": "\"ySupFanSpe\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": 122,
                "y": 192
              },
              {
                "x": 202,
                "y": 172
              }
            ],
            "textString": "\"TSupSet\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": 68,
                "y": 72
              },
              {
                "x": 196,
                "y": 52
              }
            ],
            "textString": "\"yAveOutAirFraPlu\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": 48,
                "y": 132
              },
              {
                "x": 196,
                "y": 110
              }
            ],
            "textString": "\"VDesUncOutAir_flow\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": 150,
                "y": -104
              },
              {
                "x": 200,
                "y": -126
              }
            ],
            "textString": "\"yHea\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": 94,
                "y": -288
              },
              {
                "x": 200,
                "y": -308
              }
            ],
            "textString": "\"yOutDamPos\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": 98,
                "y": -228
              },
              {
                "x": 198,
                "y": -248
              }
            ],
            "textString": "\"yRetDamPos\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": 78,
                "y": 14
              },
              {
                "x": 196,
                "y": -6
              }
            ],
            "textString": "\"VEffOutAir_flow\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 255,
              "g": 0,
              "b": 255
            },
            "extent": [
              {
                "x": 120,
                "y": 312
              },
              {
                "x": 202,
                "y": 292
              }
            ],
            "textString": "\"ySupFan\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 255,
              "g": 0,
              "b": 255
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": 150,
                "y": -166
              },
              {
                "x": 200,
                "y": -188
              }
            ],
            "textString": "\"yCoo\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          }
        ]
      }
    },
    "diagram": {
      "coordinateSystem": {
        "extent": [
          {
            "x": -200,
            "y": -320
          },
          {
            "x": 200,
            "y": 320
          }
        ],
        "initialScale": 0.2,
        "preserveAspectRatio": true
      }
    },
    "connections": [
      [
        {
          "instance": "eco",
          "connector": "yRetDamPos",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.yRetDamPos"
        },
        {
          "instance": "yRetDamPos"
        },
        {
          "points": [
            {
              "x": 161.25,
              "y": -157.5
            },
            {
              "x": 180,
              "y": -157.5
            },
            {
              "x": 180,
              "y": -150
            },
            {
              "x": 220,
              "y": -150
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "eco",
          "connector": "yOutDamPos",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.yOutDamPos"
        },
        {
          "instance": "yOutDamPos"
        },
        {
          "points": [
            {
              "x": 161.25,
              "y": -162.5
            },
            {
              "x": 180,
              "y": -162.5
            },
            {
              "x": 180,
              "y": -190
            },
            {
              "x": 220,
              "y": -190
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "eco",
          "connector": "uSupFan",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.uSupFan"
        },
        {
          "instance": "supFan",
          "connector": "ySupFan",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ySupFan"
        },
        {
          "points": [
            {
              "x": 138.75,
              "y": -165
            },
            {
              "x": -84,
              "y": -165
            },
            {
              "x": -84,
              "y": 217
            },
            {
              "x": -138,
              "y": 217
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supFan",
          "connector": "ySupFanSpe",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ySupFanSpe"
        },
        {
          "instance": "ySupFanSpe"
        },
        {
          "points": [
            {
              "x": -138,
              "y": 210
            },
            {
              "x": 220,
              "y": 210
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "TOut"
        },
        {
          "instance": "eco",
          "connector": "TOut",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.TOut"
        },
        {
          "points": [
            {
              "x": -220,
              "y": 240
            },
            {
              "x": -60,
              "y": 240
            },
            {
              "x": -60,
              "y": -150.625
            },
            {
              "x": 138.75,
              "y": -150.625
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "eco",
          "connector": "TOutCut",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.TOutCut"
        },
        {
          "instance": "TOutCut"
        },
        {
          "points": [
            {
              "x": 138.75,
              "y": -152.5
            },
            {
              "x": -74,
              "y": -152.5
            },
            {
              "x": -74,
              "y": -60
            },
            {
              "x": -220,
              "y": -60
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "eco",
          "connector": "hOut",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.hOut"
        },
        {
          "instance": "hOut"
        },
        {
          "points": [
            {
              "x": 138.75,
              "y": -154.375
            },
            {
              "x": -78,
              "y": -154.375
            },
            {
              "x": -78,
              "y": -90
            },
            {
              "x": -220,
              "y": -90
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "eco",
          "connector": "hOutCut",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.hOutCut"
        },
        {
          "instance": "hOutCut"
        },
        {
          "points": [
            {
              "x": 138.75,
              "y": -155.625
            },
            {
              "x": -94,
              "y": -155.625
            },
            {
              "x": -94,
              "y": -120
            },
            {
              "x": -220,
              "y": -120
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "eco",
          "connector": "uOpeMod",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.uOpeMod"
        },
        {
          "instance": "uOpeMod"
        },
        {
          "points": [
            {
              "x": 138.75,
              "y": -166.875
            },
            {
              "x": 60,
              "y": -166.875
            },
            {
              "x": 60,
              "y": -210
            },
            {
              "x": -220,
              "y": -210
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supTemSetPoi",
          "connector": "TSupSet",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupSet"
        },
        {
          "instance": "TSupSet"
        },
        {
          "points": [
            {
              "x": 22,
              "y": 180
            },
            {
              "x": 220,
              "y": 180
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supTemSetPoi",
          "connector": "TOut",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TOut"
        },
        {
          "instance": "TOut"
        },
        {
          "points": [
            {
              "x": -2,
              "y": 184
            },
            {
              "x": -60,
              "y": 184
            },
            {
              "x": -60,
              "y": 240
            },
            {
              "x": -220,
              "y": 240
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supTemSetPoi",
          "connector": "uSupFan",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uSupFan"
        },
        {
          "instance": "supFan",
          "connector": "ySupFan",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ySupFan"
        },
        {
          "points": [
            {
              "x": -2,
              "y": 176
            },
            {
              "x": -84,
              "y": 176
            },
            {
              "x": -84,
              "y": 217
            },
            {
              "x": -138,
              "y": 217
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supTemSetPoi",
          "connector": "uZonTemResReq",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uZonTemResReq"
        },
        {
          "instance": "uZonTemResReq"
        },
        {
          "points": [
            {
              "x": -2,
              "y": 180
            },
            {
              "x": -52,
              "y": 180
            },
            {
              "x": -52,
              "y": -240
            },
            {
              "x": -220,
              "y": -240
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supTemSetPoi",
          "connector": "uOpeMod",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.uOpeMod"
        },
        {
          "instance": "uOpeMod"
        },
        {
          "points": [
            {
              "x": -2,
              "y": 172
            },
            {
              "x": -48,
              "y": 172
            },
            {
              "x": -48,
              "y": -210
            },
            {
              "x": -220,
              "y": -210
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supFan",
          "connector": "uOpeMod",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uOpeMod"
        },
        {
          "instance": "uOpeMod"
        },
        {
          "points": [
            {
              "x": -162,
              "y": 218
            },
            {
              "x": -180,
              "y": 218
            },
            {
              "x": -180,
              "y": -210
            },
            {
              "x": -220,
              "y": -210
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supFan",
          "connector": "uZonPreResReq",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan.uZonPreResReq"
        },
        {
          "instance": "uZonPreResReq"
        },
        {
          "points": [
            {
              "x": -162,
              "y": 207
            },
            {
              "x": -176,
              "y": 207
            },
            {
              "x": -176,
              "y": -270
            },
            {
              "x": -220,
              "y": -270
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supFan",
          "connector": "ducStaPre",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ducStaPre"
        },
        {
          "instance": "ducStaPre"
        },
        {
          "points": [
            {
              "x": -162,
              "y": 202
            },
            {
              "x": -192,
              "y": 202
            },
            {
              "x": -192,
              "y": 210
            },
            {
              "x": -220,
              "y": 210
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supTemSetPoi",
          "connector": "TZonSetAve",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TZonSetAve"
        },
        {
          "instance": "TZonSetPoiAve",
          "connector": "y"
        },
        {
          "points": [
            {
              "x": -2,
              "y": 188
            },
            {
              "x": -20,
              "y": 188
            },
            {
              "x": -20,
              "y": 280
            },
            {
              "x": -138,
              "y": 280
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supFan",
          "connector": "ySupFan",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ySupFan"
        },
        {
          "instance": "ySupFan"
        },
        {
          "points": [
            {
              "x": -138,
              "y": 217
            },
            {
              "x": 60,
              "y": 217
            },
            {
              "x": 60,
              "y": 280
            },
            {
              "x": 220,
              "y": 280
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "TZonSetPoiAve",
          "connector": "u2"
        },
        {
          "instance": "TZonCooSet"
        },
        {
          "points": [
            {
              "x": -162,
              "y": 274
            },
            {
              "x": -180,
              "y": 274
            },
            {
              "x": -180,
              "y": 270
            },
            {
              "x": -220,
              "y": 270
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "eco",
          "connector": "TMix",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.TMix"
        },
        {
          "instance": "TMix"
        },
        {
          "points": [
            {
              "x": 138.75,
              "y": -163.125
            },
            {
              "x": -12,
              "y": -163.125
            },
            {
              "x": -12,
              "y": -180
            },
            {
              "x": -220,
              "y": -180
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "TSup"
        },
        {
          "instance": "val",
          "connector": "TSup",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplySignals.TSup"
        },
        {
          "points": [
            {
              "x": -220,
              "y": -30
            },
            {
              "x": -66,
              "y": -30
            },
            {
              "x": -66,
              "y": -65
            },
            {
              "x": 78,
              "y": -65
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supFan",
          "connector": "ySupFan",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ySupFan"
        },
        {
          "instance": "val",
          "connector": "uSupFan",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uSupFan"
        },
        {
          "points": [
            {
              "x": -138,
              "y": 217
            },
            {
              "x": -84,
              "y": 217
            },
            {
              "x": -84,
              "y": -55
            },
            {
              "x": 78,
              "y": -55
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "val",
          "connector": "uTSup",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplySignals.uTSup"
        },
        {
          "instance": "eco",
          "connector": "uTSup",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.uTSup"
        },
        {
          "points": [
            {
              "x": 102,
              "y": -56
            },
            {
              "x": 120,
              "y": -56
            },
            {
              "x": 120,
              "y": -157.5
            },
            {
              "x": 138.75,
              "y": -157.5
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "val",
          "connector": "yHea",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yHea"
        },
        {
          "instance": "yHea"
        },
        {
          "points": [
            {
              "x": 102,
              "y": -60
            },
            {
              "x": 180,
              "y": -60
            },
            {
              "x": 180,
              "y": -30
            },
            {
              "x": 220,
              "y": -30
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "val",
          "connector": "yCoo",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplySignals.yCoo"
        },
        {
          "instance": "yCoo"
        },
        {
          "points": [
            {
              "x": 102,
              "y": -64
            },
            {
              "x": 180,
              "y": -64
            },
            {
              "x": 180,
              "y": -90
            },
            {
              "x": 220,
              "y": -90
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supTemSetPoi",
          "connector": "TSupSet",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature.TSupSet"
        },
        {
          "instance": "val",
          "connector": "TSupSet",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplySignals.TSupSet"
        },
        {
          "points": [
            {
              "x": 22,
              "y": 180
            },
            {
              "x": 60,
              "y": 180
            },
            {
              "x": 60,
              "y": -60
            },
            {
              "x": 78,
              "y": -60
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "TZonHeaSet"
        },
        {
          "instance": "TZonSetPoiAve",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -220,
              "y": 300
            },
            {
              "x": -180,
              "y": 300
            },
            {
              "x": -180,
              "y": 286
            },
            {
              "x": -162,
              "y": 286
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "eco",
          "connector": "uFreProSta",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.uFreProSta"
        },
        {
          "instance": "uFreProSta"
        },
        {
          "points": [
            {
              "x": 138.75,
              "y": -169.375
            },
            {
              "x": 66,
              "y": -169.375
            },
            {
              "x": 66,
              "y": -300
            },
            {
              "x": -220,
              "y": -300
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "eco",
          "connector": "VOut_flow_normalized",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.VOut_flow_normalized"
        },
        {
          "instance": "VOut_flow_normalized",
          "connector": "y"
        },
        {
          "points": [
            {
              "x": 138.75,
              "y": -159.375
            },
            {
              "x": 60,
              "y": -159.375
            },
            {
              "x": 60,
              "y": -120
            },
            {
              "x": 42,
              "y": -120
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "VOut_flow_normalized",
          "connector": "u1"
        },
        {
          "instance": "VOut_flow"
        },
        {
          "points": [
            {
              "x": 18,
              "y": -114
            },
            {
              "x": -160,
              "y": -114
            },
            {
              "x": -160,
              "y": -150
            },
            {
              "x": -220,
              "y": -150
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "VDesUncOutAir_flow",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.VDesUncOutAir_flow"
        },
        {
          "instance": "VDesUncOutAir_flow"
        },
        {
          "points": [
            {
              "x": -18,
              "y": 88
            },
            {
              "x": 0,
              "y": 88
            },
            {
              "x": 0,
              "y": 140
            },
            {
              "x": 220,
              "y": 140
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "VDesOutAir_flow",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.VDesOutAir_flow"
        },
        {
          "instance": "VOut_flow_normalized",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -18,
              "y": 82
            },
            {
              "x": 0,
              "y": 82
            },
            {
              "x": 0,
              "y": -126
            },
            {
              "x": 18,
              "y": -126
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "effOutAir_normalized",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.effOutAir_normalized"
        },
        {
          "instance": "eco",
          "connector": "VOutMinSet_flow_normalized",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Controller.VOutMinSet_flow_normalized"
        },
        {
          "points": [
            {
              "x": -18,
              "y": 75
            },
            {
              "x": -4,
              "y": 75
            },
            {
              "x": -4,
              "y": -161.25
            },
            {
              "x": 138.75,
              "y": -161.25
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "supFan",
          "connector": "ySupFan",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan.ySupFan"
        },
        {
          "instance": "sysOutAirSet",
          "connector": "uSupFan",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.uSupFan"
        },
        {
          "points": [
            {
              "x": -138,
              "y": 217
            },
            {
              "x": -84,
              "y": 217
            },
            {
              "x": -84,
              "y": 73
            },
            {
              "x": -42,
              "y": 73
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uOpeMod"
        },
        {
          "instance": "sysOutAirSet",
          "connector": "uOpeMod",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.uOpeMod"
        },
        {
          "points": [
            {
              "x": -220,
              "y": -210
            },
            {
              "x": -48,
              "y": -210
            },
            {
              "x": -48,
              "y": 71
            },
            {
              "x": -42,
              "y": 71
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "yAveOutAirFraPlu",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.yAveOutAirFraPlu"
        },
        {
          "instance": "yAveOutAirFraPlu"
        },
        {
          "points": [
            {
              "x": -18,
              "y": 85
            },
            {
              "x": 20,
              "y": 85
            },
            {
              "x": 20,
              "y": 100
            },
            {
              "x": 220,
              "y": 100
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "VEffOutAir_flow",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.VEffOutAir_flow"
        },
        {
          "instance": "VEffOutAir_flow"
        },
        {
          "points": [
            {
              "x": -18,
              "y": 78
            },
            {
              "x": 20,
              "y": 78
            },
            {
              "x": 20,
              "y": 60
            },
            {
              "x": 220,
              "y": 60
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "yReqOutAir",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.yReqOutAir"
        },
        {
          "instance": "yReqOutAir"
        },
        {
          "points": [
            {
              "x": -18,
              "y": 72
            },
            {
              "x": 16,
              "y": 72
            },
            {
              "x": 16,
              "y": 20
            },
            {
              "x": 220,
              "y": 20
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "sumDesZonPop",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.sumDesZonPop"
        },
        {
          "instance": "sumDesZonPop"
        },
        {
          "points": [
            {
              "x": -42,
              "y": 89
            },
            {
              "x": -120,
              "y": 89
            },
            {
              "x": -120,
              "y": 180
            },
            {
              "x": -220,
              "y": 180
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "VSumDesPopBreZon_flow",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.VSumDesPopBreZon_flow"
        },
        {
          "instance": "VSumDesPopBreZon_flow"
        },
        {
          "points": [
            {
              "x": -42,
              "y": 87
            },
            {
              "x": -126,
              "y": 87
            },
            {
              "x": -126,
              "y": 150
            },
            {
              "x": -220,
              "y": 150
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "VSumDesAreBreZon_flow",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.VSumDesAreBreZon_flow"
        },
        {
          "instance": "VSumDesAreBreZon_flow"
        },
        {
          "points": [
            {
              "x": -42,
              "y": 85
            },
            {
              "x": -132,
              "y": 85
            },
            {
              "x": -132,
              "y": 120
            },
            {
              "x": -220,
              "y": 120
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "uDesSysVenEff",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.uDesSysVenEff"
        },
        {
          "instance": "uDesSysVenEff"
        },
        {
          "points": [
            {
              "x": -42,
              "y": 83
            },
            {
              "x": -138,
              "y": 83
            },
            {
              "x": -138,
              "y": 90
            },
            {
              "x": -220,
              "y": 90
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "VSumUncOutAir_flow",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.VSumUncOutAir_flow"
        },
        {
          "instance": "VSumUncOutAir_flow"
        },
        {
          "points": [
            {
              "x": -42,
              "y": 81
            },
            {
              "x": -138,
              "y": 81
            },
            {
              "x": -138,
              "y": 60
            },
            {
              "x": -220,
              "y": 60
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sysOutAirSet",
          "connector": "VSumSysPriAir_flow",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.VSumSysPriAir_flow"
        },
        {
          "instance": "VSumSysPriAir_flow"
        },
        {
          "points": [
            {
              "x": -42,
              "y": 79
            },
            {
              "x": -132,
              "y": 79
            },
            {
              "x": -132,
              "y": 30
            },
            {
              "x": -220,
              "y": 30
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uOutAirFra_max"
        },
        {
          "instance": "sysOutAirSet",
          "connector": "uOutAirFra_max",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.AHU.uOutAirFra_max"
        },
        {
          "points": [
            {
              "x": -220,
              "y": 0
            },
            {
              "x": -126,
              "y": 0
            },
            {
              "x": -126,
              "y": 77
            },
            {
              "x": -42,
              "y": 77
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ]
    ],
    "svg": {
      "icon": {
        "items": {
          "width": 480,
          "height": 810,
          "layerRectangles": [
            {
              "x": 40,
              "y": 90,
              "width": 400,
              "height": 720,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "intPolygons": [
            {
              "points": "20,120 40,110 20,100",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,150 40,140 20,130",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,180 40,170 20,160",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,210 40,200 20,190",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,270 40,260 20,250",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,300 40,290 20,280",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,330 40,320 20,310",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,360 40,350 20,340",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,390 40,380 20,370",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,420 40,410 20,400",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,450 40,440 20,430",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,510 40,500 20,490",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,540 40,530 20,520",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,570 40,560 20,550",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,600 40,590 20,580",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,630 40,620 20,610",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,670 40,660 20,650",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,710 40,700 20,690",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,740 40,730 20,720",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,770 40,760 20,750",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,800 40,790 20,780",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,160 460,150 440,140",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,220 460,210 440,200",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,280 460,270 440,260",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,340 460,330 440,320",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,400 460,390 440,380",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,460 460,450 440,440",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,520 460,510 440,500",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,580 460,570 440,560",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,640 460,630 440,620",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,700 460,690 440,680",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,760 460,750 440,740",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "hasDots": false,
          "layerTexts": [
            {
              "font": "helvetica",
              "fontSize": 50.7,
              "xStart": 240,
              "yStart": 38.99999999999998,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 240,
                  "dy": 0,
                  "textString": "%name"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 10.4,
              "xStart": 82,
              "yStart": 110.00000000000001,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 82,
                  "dy": 0,
                  "textString": "TZonHeaSet"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 392,
              "yStart": 508,
              "textAnchor": "middle",
              "fill": "rgb(255,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 392,
                  "dy": 0,
                  "textString": "yReqOutAir"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 81,
              "yStart": 698,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 81,
                  "dy": 0,
                  "textString": "uOpeMod"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 10.4,
              "xStart": 83,
              "yStart": 140,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 83,
                  "dy": 0,
                  "textString": "TZonCooSet"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 81,
              "yStart": 198.99999999999997,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 81,
                  "dy": 0,
                  "textString": "ducStaPre"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 10.4,
              "xStart": 60,
              "yStart": 170,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 60,
                  "dy": 0,
                  "textString": "TOut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 14.3,
              "xStart": 97,
              "yStart": 351,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 97,
                  "dy": 0,
                  "textString": "uDesSysVenEff"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 14.3,
              "xStart": 131,
              "yStart": 321,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 131,
                  "dy": 0,
                  "textString": "VSumDesAreBreZon_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 14.3,
              "xStart": 132,
              "yStart": 291,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 132,
                  "dy": 0,
                  "textString": "VSumDesPopBreZon_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 98,
              "yStart": 259,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 98,
                  "dy": 0,
                  "textString": "sumDesZonPop"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 63,
              "yStart": 502,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 63,
                  "dy": 0,
                  "textString": "TSup"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 98,
              "yStart": 441,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 98,
                  "dy": 0,
                  "textString": "uOutAirFra_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 111,
              "yStart": 411,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 111,
                  "dy": 0,
                  "textString": "VSumSysPriAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 14.3,
              "xStart": 121,
              "yStart": 381,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 121,
                  "dy": 0,
                  "textString": "VSumUncOutAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 77,
              "yStart": 621,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 77,
                  "dy": 0,
                  "textString": "VOut_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 73,
              "yStart": 589,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 73,
                  "dy": 0,
                  "textString": "hOutCut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 60,
              "yStart": 559,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 60,
                  "dy": 0,
                  "textString": "hOut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 10.4,
              "xStart": 68,
              "yStart": 528,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 68,
                  "dy": 0,
                  "textString": "TOutCut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 63,
              "yStart": 659,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 63,
                  "dy": 0,
                  "textString": "TMix"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 109,
              "yStart": 730,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 109,
                  "dy": 0,
                  "textString": "uZonTemResReq"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 107,
              "yStart": 760,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 107,
                  "dy": 0,
                  "textString": "uZonPreResReq"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 85,
              "yStart": 789,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 85,
                  "dy": 0,
                  "textString": "uFreProSta"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 14.3,
              "xStart": 392,
              "yStart": 209,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 392,
                  "dy": 0,
                  "textString": "ySupFanSpe"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 402,
              "yStart": 268,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 402,
                  "dy": 0,
                  "textString": "TSupSet"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 372,
              "yStart": 388,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 372,
                  "dy": 0,
                  "textString": "yAveOutAirFraPlu"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 14.3,
              "xStart": 362,
              "yStart": 329,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 362,
                  "dy": 0,
                  "textString": "VDesUncOutAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 14.3,
              "xStart": 415,
              "yStart": 565,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 415,
                  "dy": 0,
                  "textString": "yHea"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 387,
              "yStart": 748,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 387,
                  "dy": 0,
                  "textString": "yOutDamPos"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 388,
              "yStart": 688,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 388,
                  "dy": 0,
                  "textString": "yRetDamPos"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 377,
              "yStart": 446,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 377,
                  "dy": 0,
                  "textString": "VEffOutAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 13,
              "xStart": 401,
              "yStart": 148,
              "textAnchor": "middle",
              "fill": "rgb(255,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 401,
                  "dy": 0,
                  "textString": "ySupFan"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 14.3,
              "xStart": 415,
              "yStart": 627,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 415,
                  "dy": 0,
                  "textString": "yCoo"
                }
              ]
            }
          ]
        },
        "coordinate": [
          {
            "x": 40,
            "y": 810
          },
          {
            "x": 440,
            "y": 90
          }
        ],
        "initialScale": 0.2,
        "preserveAspectRatio": true,
        "drawing": "<svg version=\"1.1\" baseProfile=\"full\" width=\"480mm\" height=\"810mm\"\n     viewBox=\"0 0 480 810\" xmlns=\"http://www.w3.org/2000/svg\">\n\n<rect x=\"40\" y=\"90\" width=\"400\" height=\"720\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n\n\n\n\n<text font-family=\"helvetica\" font-size=\"50.7\" x=\"240\" y=\"38.99999999999998\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"240\" >%name</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"10.4\" x=\"82\" y=\"110.00000000000001\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"82\" >TZonHeaSet</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"392\" y=\"508\" fill=\"rgb(255,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"392\" >yReqOutAir</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"81\" y=\"698\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"81\" >uOpeMod</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"10.4\" x=\"83\" y=\"140\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"83\" >TZonCooSet</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"81\" y=\"198.99999999999997\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"81\" >ducStaPre</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"10.4\" x=\"60\" y=\"170\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"60\" >TOut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"14.3\" x=\"97\" y=\"351\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"97\" >uDesSysVenEff</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"14.3\" x=\"131\" y=\"321\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"131\" >VSumDesAreBreZon_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"14.3\" x=\"132\" y=\"291\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"132\" >VSumDesPopBreZon_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"98\" y=\"259\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"98\" >sumDesZonPop</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"63\" y=\"502\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"63\" >TSup</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"98\" y=\"441\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"98\" >uOutAirFra_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"111\" y=\"411\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"111\" >VSumSysPriAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"14.3\" x=\"121\" y=\"381\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"121\" >VSumUncOutAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"77\" y=\"621\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"77\" >VOut_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"73\" y=\"589\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"73\" >hOutCut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"60\" y=\"559\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"60\" >hOut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"10.4\" x=\"68\" y=\"528\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"68\" >TOutCut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"63\" y=\"659\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"63\" >TMix</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"109\" y=\"730\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"109\" >uZonTemResReq</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"107\" y=\"760\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"107\" >uZonPreResReq</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"85\" y=\"789\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"85\" >uFreProSta</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"14.3\" x=\"392\" y=\"209\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"392\" >ySupFanSpe</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"402\" y=\"268\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"402\" >TSupSet</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"372\" y=\"388\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"372\" >yAveOutAirFraPlu</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"14.3\" x=\"362\" y=\"329\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"362\" >VDesUncOutAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"14.3\" x=\"415\" y=\"565\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"415\" >yHea</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"387\" y=\"748\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"387\" >yOutDamPos</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"388\" y=\"688\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"388\" >yRetDamPos</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"377\" y=\"446\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"377\" >VEffOutAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"13\" x=\"401\" y=\"148\" fill=\"rgb(255,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"401\" >ySupFan</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"14.3\" x=\"415\" y=\"627\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"415\" >yCoo</tspan>\n</text>\n\n\n\n<polygon points=\"20,120 40,110 20,100\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,150 40,140 20,130\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,180 40,170 20,160\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,210 40,200 20,190\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,270 40,260 20,250\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,300 40,290 20,280\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,330 40,320 20,310\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,360 40,350 20,340\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,390 40,380 20,370\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,420 40,410 20,400\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,450 40,440 20,430\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,510 40,500 20,490\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,540 40,530 20,520\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,570 40,560 20,550\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,600 40,590 20,580\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,630 40,620 20,610\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,670 40,660 20,650\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,710 40,700 20,690\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,740 40,730 20,720\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,770 40,760 20,750\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,800 40,790 20,780\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,160 460,150 440,140\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,220 460,210 440,200\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,280 460,270 440,260\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,340 460,330 440,320\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,400 460,390 440,380\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,460 460,450 440,440\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,520 460,510 440,500\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,580 460,570 440,560\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,640 460,630 440,620\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,700 460,690 440,680\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,760 460,750 440,740\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n\n\n\n\n\n</svg>"
      },
      "diagram": {
        "items": {
          "width": 480,
          "height": 640,
          "intPolygons": [
            {
              "points": "20,30 40,20 20,10 20,30",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,60 40,50 20,40 20,60",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,90 40,80 20,70 20,90",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,120 40,110 20,100 20,120",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,150 40,140 20,130 20,150",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,180 40,170 20,160 20,180",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,210 40,200 20,190 20,210",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,240 40,230 20,220 20,240",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,270 40,260 20,250 20,270",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,300 40,290 20,280 20,300",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,330 40,320 20,310 20,330",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,360 40,350 20,340 20,360",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,390 40,380 20,370 20,390",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,420 40,410 20,400 20,420",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,450 40,440 20,430 20,450",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,480 40,470 20,460 20,480",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,510 40,500 20,490 20,510",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,540 40,530 20,520 20,540",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,570 40,560 20,550 20,570",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,600 40,590 20,580 20,600",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,630 40,620 20,610 20,630",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,50 460,40 440,30 440,50",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,120 460,110 440,100",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,150 460,140 440,130",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,190 460,180 440,170",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,230 460,220 440,210",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,270 460,260 440,250",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,310 460,300 440,290 440,310",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,360 460,350 440,340",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,420 460,410 440,400",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,480 460,470 440,460",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "440,520 460,510 440,500",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "connectionPolylines": [
            {
              "points": "401.25,477.5 420,477.5 420,470 460,470",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "401.25,477.5 420,477.5 420,470 460,470",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "401.25,482.5 420,482.5 420,510 460,510",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "401.25,482.5 420,482.5 420,510 460,510",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,485 156,485 156,103 102,103",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "378.75,485 156,485 156,103 102,103",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "102,110 460,110",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "102,110 460,110",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,80 180,80 180,470.625 378.75,470.625",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,80 180,80 180,470.625 378.75,470.625",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,472.5 166,472.5 166,380 20,380",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "378.75,472.5 166,472.5 166,380 20,380",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,474.375 162,474.375 162,410 20,410",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "378.75,474.375 162,474.375 162,410 20,410",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,475.625 146,475.625 146,440 20,440",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "378.75,475.625 146,475.625 146,440 20,440",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,486.875 300,486.875 300,530 20,530",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "378.75,486.875 300,486.875 300,530 20,530",
              "fill": "none",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "262,140 460,140",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "262,140 460,140",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,136 180,136 180,80 20,80",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "238,136 180,136 180,80 20,80",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,144 156,144 156,103 102,103",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "238,144 156,144 156,103 102,103",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,140 188,140 188,560 20,560",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "238,140 188,140 188,560 20,560",
              "fill": "none",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,148 192,148 192,530 20,530",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "238,148 192,148 192,530 20,530",
              "fill": "none",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "78,102 60,102 60,530 20,530",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "78,102 60,102 60,530 20,530",
              "fill": "none",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "78,113 64,113 64,590 20,590",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "78,113 64,113 64,590 20,590",
              "fill": "none",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "78,118 48,118 48,110 20,110",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "78,118 48,118 48,110 20,110",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,132 220,132 220,40 102,40",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "238,132 220,132 220,40 102,40",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "102,103 300,103 300,40 460,40",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "102,103 300,103 300,40 460,40",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "78,46 60,46 60,50 20,50",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "78,46 60,46 60,50 20,50",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,483.125 228,483.125 228,500 20,500",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "378.75,483.125 228,483.125 228,500 20,500",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,350 174,350 174,385 318,385",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,350 174,350 174,385 318,385",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "102,103 156,103 156,375 318,375",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "102,103 156,103 156,375 318,375",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "342,376 360,376 360,477.5 378.75,477.5",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "342,376 360,376 360,477.5 378.75,477.5",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "342,380 420,380 420,350 460,350",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "342,380 420,380 420,350 460,350",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "342,384 420,384 420,410 460,410",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "342,384 420,384 420,410 460,410",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "262,140 300,140 300,380 318,380",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "262,140 300,140 300,380 318,380",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,20 60,20 60,34 78,34",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,20 60,20 60,34 78,34",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,489.375 306,489.375 306,620 20,620",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "378.75,489.375 306,489.375 306,620 20,620",
              "fill": "none",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,479.375 300,479.375 300,440 282,440",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "378.75,479.375 300,479.375 300,440 282,440",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "258,434 80,434 80,470 20,470",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "258,434 80,434 80,470 20,470",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "222,232 240,232 240,180 460,180",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "222,232 240,232 240,180 460,180",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "222,238 240,238 240,446 258,446",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "222,238 240,238 240,446 258,446",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "222,245 236,245 236,481.25 378.75,481.25",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "222,245 236,245 236,481.25 378.75,481.25",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "102,103 156,103 156,247 198,247",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "102,103 156,103 156,247 198,247",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,530 192,530 192,249 198,249",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,530 192,530 192,249 198,249",
              "fill": "none",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "222,235 260,235 260,220 460,220",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "222,235 260,235 260,220 460,220",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "222,242 260,242 260,260 460,260",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "222,242 260,242 260,260 460,260",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "222,248 256,248 256,300 460,300",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "222,248 256,248 256,300 460,300",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,231 120,231 120,140 20,140",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "198,231 120,231 120,140 20,140",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,233 114,233 114,170 20,170",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "198,233 114,233 114,170 20,170",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,235 108,235 108,200 20,200",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "198,235 108,235 108,200 20,200",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,237 102,237 102,230 20,230",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "198,237 102,237 102,230 20,230",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,239 102,239 102,260 20,260",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "198,239 102,239 102,260 20,260",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,241 108,241 108,290 20,290",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "198,241 108,241 108,290 20,290",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,320 114,320 114,243 198,243",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,320 114,320 114,243 198,243",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "hasDots": true,
          "connectionLineDots": [
            {
              "cx": 180,
              "cy": 136,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 156,
              "cy": 144,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 192,
              "cy": 530,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 60,
              "cy": 530,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 60,
              "cy": 530,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 156,
              "cy": 103,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 156,
              "cy": 103,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 156,
              "cy": 375,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 156,
              "cy": 144,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 156,
              "cy": 103,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 300,
              "cy": 140,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 156,
              "cy": 247,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 156,
              "cy": 144,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 156,
              "cy": 103,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 156,
              "cy": 247,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 192,
              "cy": 530,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 192,
              "cy": 249,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 60,
              "cy": 530,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "classRectangles": [
            {
              "x": 80,
              "y": 30,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.03
            },
            {
              "x": 80,
              "y": 100,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(223,211,169)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.03
            },
            {
              "x": 240,
              "y": 130,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.03
            },
            {
              "x": 200,
              "y": 230,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.03
            },
            {
              "x": 380,
              "y": 469.875,
              "width": 20,
              "height": 20.125,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.02
            },
            {
              "x": 320,
              "y": 370,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.03
            },
            {
              "x": 260,
              "y": 430,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.03
            }
          ],
          "classPolygons": [
            {
              "points": "78,35 80,34 78,33",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "78,47 80,46 78,45",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "100,41 102,40 100,39",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "78,103 80,102 78,101",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "78,119 80,118 78,117",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "78,114 80,113 78,112",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "100,104 102,103 100,102",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "100,111 102,110 100,109",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,137 240,136 238,135",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,133 240,132 238,131",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,145 240,144 238,143",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,149 240,148 238,147",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,141 240,140 238,139",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "260,141 262,140 260,139",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,232 200,231 198,230",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,234 200,233 198,232",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,236 200,235 198,234",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,238 200,237 198,236",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,240 200,239 198,238",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,242 200,241 198,240",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,244 200,243 198,242",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,248 200,247 198,246",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "198,250 200,249 198,248",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "220,233 222,232 220,231",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "220,236 222,235 220,234",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "220,239 222,238 220,237",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "220,243 222,242 220,241",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "220,246 222,245 220,244",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "220,249 222,248 220,247",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,478.125 380,477.5 378.75,476.875",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,471.25 380,470.625 378.75,470",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,473.125 380,472.5 378.75,471.875",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,475 380,474.375 378.75,473.75",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,476.25 380,475.625 378.75,475",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,483.75 380,483.125 378.75,482.5",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,480 380,479.375 378.75,478.75",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,481.875 380,481.25 378.75,480.625",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,490 380,489.375 378.75,488.75",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,487.5 380,486.875 378.75,486.25",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "378.75,485.625 380,485 378.75,484.375",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "400,478.125 401.25,477.5 400,476.875",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "400,483.125 401.25,482.5 400,481.875",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "318,386 320,385 318,384",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "318,381 320,380 318,379",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "318,376 320,375 318,374",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "340,381 342,380 340,379",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "340,385 342,384 340,383",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "340,377 342,376 340,375",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "258,435 260,434 258,433",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "258,447 260,446 258,445",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "280,441 282,440 280,439",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "classEllipses": [
            {
              "cx": 270,
              "cy": 440,
              "rx": 5,
              "ry": 5,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "hasPattern": true,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 437.5,
              "rx": 0.5,
              "ry": 0.5,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "hasPattern": true,
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 442.5,
              "rx": 0.5,
              "ry": 0.5,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "hasPattern": true,
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "classPolylines": [
            {
              "points": "89.2,38.4",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "80,34",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1
            },
            {
              "points": "384,482.5 388.875,482.5 391.25,476.125 393.625,476.125",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.5
            },
            {
              "points": "384.25,476.125 389.125,476.125 391.5,482.25 395.5,482.25",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "2,2",
              "strokeWidth": 0.5
            },
            {
              "points": "393.625,476.125 393.625,480.875 393.625,481.625 395.625,481.625",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.5
            },
            {
              "points": "275,440 280,440",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "267,440 273,440",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "260,434 263.4,434 266,437",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "260,446 270,446 270,445",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "classTexts": [
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 5.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "TZonHeaSet"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 35.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "TZonCooSet"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 65.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "TOut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 95.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "ducStaPre"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 125.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "sumDesZonPop"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 155.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "VSumDesPopBreZon_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 185.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "VSumDesAreBreZon_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 215.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uDesSysVenEff"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 245.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "VSumUncOutAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 275.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "VSumSysPriAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 305.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uOutAirFra_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 335.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "TSup"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 365.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "TOutCut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 395.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "hOut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 425.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "hOutCut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 455.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "VOut_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 485.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "TMix"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 515.5,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uOpeMod"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 545.5,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uZonTemResReq"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 575.5,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uZonPreResReq"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 605.5,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uFreProSta"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 23,
              "textAnchor": "middle",
              "fill": "rgb(255,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "ySupFan"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 93,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "ySupFanSpe"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 123,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "TSupSet"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 163,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "VDesUncOutAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 203,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "yAveOutAirFraPlu"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 243,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "VEffOutAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 283,
              "textAnchor": "middle",
              "fill": "rgb(255,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "yReqOutAir"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 333,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "yHea"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 393,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "yCoo"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 453,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "yRetDamPos"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 458.525,
              "yStart": 493,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 458.525,
                  "dy": 0,
                  "textString": "yOutDamPos"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 90,
              "yStart": 27,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 90,
                  "dy": 0,
                  "textString": "TZonSetPoiAve"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.9,
              "xStart": 90.1,
              "yStart": 39.6,
              "textAnchor": "middle",
              "fill": "rgb(192,192,192)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 90.1,
                  "dy": 0,
                  "textString": "avg()"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 106.6,
              "yStart": 36.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 106.6,
                  "dy": 0,
                  "textString": ""
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.43,
              "xStart": 89.7,
              "yStart": 97.1,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 89.7,
                  "dy": 0,
                  "textString": "supFan"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.3,
              "xStart": 82.5,
              "yStart": 102,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 82.5,
                  "dy": 0,
                  "textString": "uOpeMod"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.86,
              "xStart": 83,
              "yStart": 113,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 83,
                  "dy": 0,
                  "textString": "uZonPreResReq"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.99,
              "xStart": 82.5,
              "yStart": 118,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 82.5,
                  "dy": 0,
                  "textString": "ducStaPre"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.75,
              "xStart": 97.5,
              "yStart": 117,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 97.5,
                  "dy": 0,
                  "textString": "sumVDis_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.3,
              "xStart": 97.3,
              "yStart": 110,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 97.3,
                  "dy": 0,
                  "textString": "yFanSpe"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.3,
              "xStart": 97.3,
              "yStart": 103.2,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 97.3,
                  "dy": 0,
                  "textString": "ySupFan"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.11,
              "xStart": 243.2,
              "yStart": 132.1,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 243.2,
                  "dy": 0,
                  "textString": "TZonSetAve"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.78,
              "xStart": 241.8,
              "yStart": 136,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 241.8,
                  "dy": 0,
                  "textString": "TOut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.33,
              "xStart": 244.6,
              "yStart": 144,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 244.6,
                  "dy": 0,
                  "textString": "uZonTemResReq"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.41,
              "xStart": 242.9,
              "yStart": 140,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 242.9,
                  "dy": 0,
                  "textString": "uSupFan"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.3,
              "xStart": 242.8,
              "yStart": 148,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 242.8,
                  "dy": 0,
                  "textString": "uOpeMod"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.86,
              "xStart": 258.2,
              "yStart": 140,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 258.2,
                  "dy": 0,
                  "textString": "TSupSet"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.47,
              "xStart": 248.6,
              "yStart": 127.30000000000001,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 248.6,
                  "dy": 0,
                  "textString": "supTemSetPoi"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 210,
              "yStart": 226.2,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 210,
                  "dy": 0,
                  "textString": "sysOutAirSet"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.78,
              "xStart": 203.4,
              "yStart": 230.79999999999998,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 203.4,
                  "dy": 0,
                  "textString": "sumDesZonPop"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.91,
              "xStart": 202.6,
              "yStart": 246.89999999999998,
              "textAnchor": "middle",
              "fill": "rgb(255,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 202.6,
                  "dy": 0,
                  "textString": "uSupFan"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.91,
              "xStart": 202.7,
              "yStart": 248.89999999999998,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 202.7,
                  "dy": 0,
                  "textString": "uOpeMod"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.02,
              "xStart": 204.5,
              "yStart": 233,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 204.5,
                  "dy": 0,
                  "textString": "VDesPopBreZon_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.02,
              "xStart": 204.5,
              "yStart": 235,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 204.5,
                  "dy": 0,
                  "textString": "VDesAreBreZon_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.78,
              "xStart": 203.4,
              "yStart": 236.79999999999998,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 203.4,
                  "dy": 0,
                  "textString": "desSysVenEff"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.91,
              "xStart": 203.6,
              "yStart": 238.89999999999998,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 203.6,
                  "dy": 0,
                  "textString": "VUncOutAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.91,
              "xStart": 203.4,
              "yStart": 241,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 203.4,
                  "dy": 0,
                  "textString": "VSysPriAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.04,
              "xStart": 203.7,
              "yStart": 243,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 203.7,
                  "dy": 0,
                  "textString": "uOutAirFra_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.78,
              "xStart": 217.2,
              "yStart": 248,
              "textAnchor": "middle",
              "fill": "rgb(255,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 217.2,
                  "dy": 0,
                  "textString": "yReqOutAir"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.91,
              "xStart": 215.8,
              "yStart": 232,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 215.8,
                  "dy": 0,
                  "textString": "VDesUncOutAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.91,
              "xStart": 216.4,
              "yStart": 234.79999999999998,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 216.4,
                  "dy": 0,
                  "textString": "yAveOutAirFraPlu"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.91,
              "xStart": 216.6,
              "yStart": 237.89999999999998,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 216.6,
                  "dy": 0,
                  "textString": "VDesOutAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.86,
              "xStart": 216.8,
              "yStart": 241.79999999999998,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 216.8,
                  "dy": 0,
                  "textString": "VEffOutAir_flow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.86,
              "xStart": 215.8,
              "yStart": 244.79999999999998,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 215.8,
                  "dy": 0,
                  "textString": "effOutAir_normalized"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.54,
              "xStart": 389.25,
              "yStart": 467.6875,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 389.25,
                  "dy": 0,
                  "textString": "eco"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.91,
              "xStart": 322,
              "yStart": 379.9,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 322,
                  "dy": 0,
                  "textString": "TSup"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.41,
              "xStart": 322.9,
              "yStart": 385,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 322.9,
                  "dy": 0,
                  "textString": "uSupFan"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.65,
              "xStart": 338.6,
              "yStart": 379.7,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 338.6,
                  "dy": 0,
                  "textString": "yHea"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.78,
              "xStart": 338.5,
              "yStart": 376,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 338.5,
                  "dy": 0,
                  "textString": "uTSup"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.65,
              "xStart": 338.6,
              "yStart": 383.9,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 338.6,
                  "dy": 0,
                  "textString": "yCoo"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 0.91,
              "xStart": 322.4,
              "yStart": 375.09999999999997,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 322.4,
                  "dy": 0,
                  "textString": "TSupSet"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.47,
              "xStart": 328.6,
              "yStart": 367.29999999999995,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 328.6,
                  "dy": 0,
                  "textString": "val"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 270,
              "yStart": 427,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 270,
                  "dy": 0,
                  "textString": "VOut_flow_normalized"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 270,
              "yStart": 427,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 270,
                  "dy": 0,
                  "textString": "VOut_flow_normalized"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 286.6,
              "yStart": 436.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 286.6,
                  "dy": 0,
                  "textString": ""
                }
              ]
            }
          ]
        },
        "initialScale": 0.2,
        "preserveAspectRatio": true,
        "drawing": "<svg version=\"1.1\" baseProfile=\"full\" width=\"480mm\" height=\"640mm\"\n     viewBox=\"0 0 480 640\" xmlns=\"http://www.w3.org/2000/svg\">\n\n\n\n\n\n\n<polyline fill=\"none\" points=\"401.25,477.5 420,477.5 420,470 460,470\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"401.25,477.5 420,477.5 420,470 460,470\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"401.25,482.5 420,482.5 420,510 460,510\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"401.25,482.5 420,482.5 420,510 460,510\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"378.75,485 156,485 156,103 102,103\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"378.75,485 156,485 156,103 102,103\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"102,110 460,110\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"102,110 460,110\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,80 180,80 180,470.625 378.75,470.625\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,80 180,80 180,470.625 378.75,470.625\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"378.75,472.5 166,472.5 166,380 20,380\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"378.75,472.5 166,472.5 166,380 20,380\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"378.75,474.375 162,474.375 162,410 20,410\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"378.75,474.375 162,474.375 162,410 20,410\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"378.75,475.625 146,475.625 146,440 20,440\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"378.75,475.625 146,475.625 146,440 20,440\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"378.75,486.875 300,486.875 300,530 20,530\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"378.75,486.875 300,486.875 300,530 20,530\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"262,140 460,140\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"262,140 460,140\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"238,136 180,136 180,80 20,80\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"238,136 180,136 180,80 20,80\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"238,144 156,144 156,103 102,103\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"238,144 156,144 156,103 102,103\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"238,140 188,140 188,560 20,560\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"238,140 188,140 188,560 20,560\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"238,148 192,148 192,530 20,530\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"238,148 192,148 192,530 20,530\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"78,102 60,102 60,530 20,530\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"78,102 60,102 60,530 20,530\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"78,113 64,113 64,590 20,590\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"78,113 64,113 64,590 20,590\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"78,118 48,118 48,110 20,110\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"78,118 48,118 48,110 20,110\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"238,132 220,132 220,40 102,40\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"238,132 220,132 220,40 102,40\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"102,103 300,103 300,40 460,40\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"102,103 300,103 300,40 460,40\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"78,46 60,46 60,50 20,50\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"78,46 60,46 60,50 20,50\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"378.75,483.125 228,483.125 228,500 20,500\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"378.75,483.125 228,483.125 228,500 20,500\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,350 174,350 174,385 318,385\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,350 174,350 174,385 318,385\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"102,103 156,103 156,375 318,375\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"102,103 156,103 156,375 318,375\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"342,376 360,376 360,477.5 378.75,477.5\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"342,376 360,376 360,477.5 378.75,477.5\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"342,380 420,380 420,350 460,350\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"342,380 420,380 420,350 460,350\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"342,384 420,384 420,410 460,410\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"342,384 420,384 420,410 460,410\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"262,140 300,140 300,380 318,380\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"262,140 300,140 300,380 318,380\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,20 60,20 60,34 78,34\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,20 60,20 60,34 78,34\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"378.75,489.375 306,489.375 306,620 20,620\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"378.75,489.375 306,489.375 306,620 20,620\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"378.75,479.375 300,479.375 300,440 282,440\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"378.75,479.375 300,479.375 300,440 282,440\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"258,434 80,434 80,470 20,470\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"258,434 80,434 80,470 20,470\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"222,232 240,232 240,180 460,180\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"222,232 240,232 240,180 460,180\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"222,238 240,238 240,446 258,446\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"222,238 240,238 240,446 258,446\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"222,245 236,245 236,481.25 378.75,481.25\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"222,245 236,245 236,481.25 378.75,481.25\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"102,103 156,103 156,247 198,247\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"102,103 156,103 156,247 198,247\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,530 192,530 192,249 198,249\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,530 192,530 192,249 198,249\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"222,235 260,235 260,220 460,220\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"222,235 260,235 260,220 460,220\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"222,242 260,242 260,260 460,260\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"222,242 260,242 260,260 460,260\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"222,248 256,248 256,300 460,300\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"222,248 256,248 256,300 460,300\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"198,231 120,231 120,140 20,140\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"198,231 120,231 120,140 20,140\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"198,233 114,233 114,170 20,170\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"198,233 114,233 114,170 20,170\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"198,235 108,235 108,200 20,200\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"198,235 108,235 108,200 20,200\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"198,237 102,237 102,230 20,230\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"198,237 102,237 102,230 20,230\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"198,239 102,239 102,260 20,260\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"198,239 102,239 102,260 20,260\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"198,241 108,241 108,290 20,290\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"198,241 108,241 108,290 20,290\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,320 114,320 114,243 198,243\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,320 114,320 114,243 198,243\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n<ellipse cx=\"180\" cy=\"136\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"156\" cy=\"144\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"192\" cy=\"530\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"60\" cy=\"530\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"60\" cy=\"530\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"156\" cy=\"103\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"156\" cy=\"103\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"156\" cy=\"375\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"156\" cy=\"144\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"156\" cy=\"103\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"300\" cy=\"140\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"156\" cy=\"247\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"156\" cy=\"144\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"156\" cy=\"103\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"156\" cy=\"247\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"192\" cy=\"530\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"192\" cy=\"249\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"60\" cy=\"530\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n\n<polygon points=\"20,30 40,20 20,10 20,30\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,60 40,50 20,40 20,60\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,90 40,80 20,70 20,90\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,120 40,110 20,100 20,120\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,150 40,140 20,130 20,150\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,180 40,170 20,160 20,180\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,210 40,200 20,190 20,210\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,240 40,230 20,220 20,240\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,270 40,260 20,250 20,270\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,300 40,290 20,280 20,300\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,330 40,320 20,310 20,330\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,360 40,350 20,340 20,360\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,390 40,380 20,370 20,390\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,420 40,410 20,400 20,420\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,450 40,440 20,430 20,450\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,480 40,470 20,460 20,480\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,510 40,500 20,490 20,510\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,540 40,530 20,520 20,540\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,570 40,560 20,550 20,570\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,600 40,590 20,580 20,600\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,630 40,620 20,610 20,630\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,50 460,40 440,30 440,50\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,120 460,110 440,100\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,150 460,140 440,130\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,190 460,180 440,170\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,230 460,220 440,210\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,270 460,260 440,250\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,310 460,300 440,290 440,310\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,360 460,350 440,340\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,420 460,410 440,400\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,480 460,470 440,460\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"440,520 460,510 440,500\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n<rect x=\"80\" y=\"30\" width=\"20\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.03\"  />\n<rect x=\"80\" y=\"100\" width=\"20\" height=\"20\"  fill=\"rgb(223,211,169)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.03\"  />\n<rect x=\"240\" y=\"130\" width=\"20\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.03\"  />\n<rect x=\"200\" y=\"230\" width=\"20\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.03\"  />\n<rect x=\"380\" y=\"469.875\" width=\"20\" height=\"20.125\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.02\"  />\n<rect x=\"320\" y=\"370\" width=\"20\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.03\"  />\n<rect x=\"260\" y=\"430\" width=\"20\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.03\"  />\n\n<ellipse cx=\"270\" cy=\"440\" rx=\"5\" ry=\"5\"  fill=\"rgb(255,255,255)\"  stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"270\" cy=\"437.5\" rx=\"0.5\" ry=\"0.5\"  fill=\"rgb(0,0,0)\"  stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"270\" cy=\"442.5\" rx=\"0.5\" ry=\"0.5\"  fill=\"rgb(0,0,0)\"  stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n\n<polyline fill=\"none\" points=\"89.2,38.4\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"80,34\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"1\" />\n<polyline fill=\"none\" points=\"384,482.5 388.875,482.5 391.25,476.125 393.625,476.125\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.5\" />\n<polyline fill=\"none\" points=\"384.25,476.125 389.125,476.125 391.5,482.25 395.5,482.25\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"2,2\" stroke-width=\"0.5\" />\n<polyline fill=\"none\" points=\"393.625,476.125 393.625,480.875 393.625,481.625 395.625,481.625\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.5\" />\n<polyline fill=\"none\" points=\"275,440 280,440\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"267,440 273,440\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"260,434 263.4,434 266,437\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"260,446 270,446 270,445\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n<polygon points=\"78,35 80,34 78,33\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"78,47 80,46 78,45\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"100,41 102,40 100,39\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"78,103 80,102 78,101\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"78,119 80,118 78,117\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"78,114 80,113 78,112\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"100,104 102,103 100,102\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"100,111 102,110 100,109\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"238,137 240,136 238,135\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"238,133 240,132 238,131\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"238,145 240,144 238,143\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"238,149 240,148 238,147\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"238,141 240,140 238,139\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"260,141 262,140 260,139\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"198,232 200,231 198,230\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"198,234 200,233 198,232\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"198,236 200,235 198,234\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"198,238 200,237 198,236\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"198,240 200,239 198,238\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"198,242 200,241 198,240\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"198,244 200,243 198,242\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"198,248 200,247 198,246\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"198,250 200,249 198,248\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"220,233 222,232 220,231\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"220,236 222,235 220,234\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"220,239 222,238 220,237\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"220,243 222,242 220,241\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"220,246 222,245 220,244\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"220,249 222,248 220,247\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,478.125 380,477.5 378.75,476.875\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,471.25 380,470.625 378.75,470\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,473.125 380,472.5 378.75,471.875\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,475 380,474.375 378.75,473.75\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,476.25 380,475.625 378.75,475\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,483.75 380,483.125 378.75,482.5\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,480 380,479.375 378.75,478.75\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,481.875 380,481.25 378.75,480.625\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,490 380,489.375 378.75,488.75\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,487.5 380,486.875 378.75,486.25\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"378.75,485.625 380,485 378.75,484.375\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"400,478.125 401.25,477.5 400,476.875\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"400,483.125 401.25,482.5 400,481.875\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"318,386 320,385 318,384\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"318,381 320,380 318,379\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"318,376 320,375 318,374\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"340,381 342,380 340,379\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"340,385 342,384 340,383\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"340,377 342,376 340,375\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"258,435 260,434 258,433\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"258,447 260,446 258,445\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"280,441 282,440 280,439\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"5.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >TZonHeaSet</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"35.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >TZonCooSet</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"65.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >TOut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"95.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >ducStaPre</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"125.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >sumDesZonPop</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"155.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >VSumDesPopBreZon_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"185.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >VSumDesAreBreZon_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"215.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uDesSysVenEff</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"245.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >VSumUncOutAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"275.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >VSumSysPriAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"305.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uOutAirFra_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"335.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >TSup</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"365.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >TOutCut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"395.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >hOut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"425.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >hOutCut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"455.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >VOut_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"485.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >TMix</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"515.5\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uOpeMod</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"545.5\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uZonTemResReq</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"575.5\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uZonPreResReq</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"605.5\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uFreProSta</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"23\" fill=\"rgb(255,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >ySupFan</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"93\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >ySupFanSpe</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"123\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >TSupSet</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"163\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >VDesUncOutAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"203\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >yAveOutAirFraPlu</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"243\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >VEffOutAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"283\" fill=\"rgb(255,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >yReqOutAir</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"333\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >yHea</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"393\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >yCoo</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"453\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >yRetDamPos</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"458.525\" y=\"493\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"458.525\" >yOutDamPos</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"90\" y=\"27\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"90\" >TZonSetPoiAve</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.9\" x=\"90.1\" y=\"39.6\" fill=\"rgb(192,192,192)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"90.1\" >avg()</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"106.6\" y=\"36.5\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"106.6\" ></tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.43\" x=\"89.7\" y=\"97.1\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"89.7\" >supFan</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.3\" x=\"82.5\" y=\"102\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"82.5\" >uOpeMod</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.86\" x=\"83\" y=\"113\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"83\" >uZonPreResReq</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.99\" x=\"82.5\" y=\"118\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"82.5\" >ducStaPre</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.75\" x=\"97.5\" y=\"117\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"97.5\" >sumVDis_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.3\" x=\"97.3\" y=\"110\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"97.3\" >yFanSpe</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.3\" x=\"97.3\" y=\"103.2\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"97.3\" >ySupFan</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.11\" x=\"243.2\" y=\"132.1\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"243.2\" >TZonSetAve</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.78\" x=\"241.8\" y=\"136\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"241.8\" >TOut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.33\" x=\"244.6\" y=\"144\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"244.6\" >uZonTemResReq</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.41\" x=\"242.9\" y=\"140\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"242.9\" >uSupFan</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.3\" x=\"242.8\" y=\"148\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"242.8\" >uOpeMod</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.86\" x=\"258.2\" y=\"140\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"258.2\" >TSupSet</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.47\" x=\"248.6\" y=\"127.30000000000001\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"248.6\" >supTemSetPoi</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"210\" y=\"226.2\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"210\" >sysOutAirSet</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.78\" x=\"203.4\" y=\"230.79999999999998\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"203.4\" >sumDesZonPop</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.91\" x=\"202.6\" y=\"246.89999999999998\" fill=\"rgb(255,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"202.6\" >uSupFan</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.91\" x=\"202.7\" y=\"248.89999999999998\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"202.7\" >uOpeMod</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.02\" x=\"204.5\" y=\"233\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"204.5\" >VDesPopBreZon_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.02\" x=\"204.5\" y=\"235\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"204.5\" >VDesAreBreZon_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.78\" x=\"203.4\" y=\"236.79999999999998\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"203.4\" >desSysVenEff</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.91\" x=\"203.6\" y=\"238.89999999999998\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"203.6\" >VUncOutAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.91\" x=\"203.4\" y=\"241\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"203.4\" >VSysPriAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.04\" x=\"203.7\" y=\"243\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"203.7\" >uOutAirFra_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.78\" x=\"217.2\" y=\"248\" fill=\"rgb(255,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"217.2\" >yReqOutAir</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.91\" x=\"215.8\" y=\"232\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"215.8\" >VDesUncOutAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.91\" x=\"216.4\" y=\"234.79999999999998\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"216.4\" >yAveOutAirFraPlu</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.91\" x=\"216.6\" y=\"237.89999999999998\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"216.6\" >VDesOutAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.86\" x=\"216.8\" y=\"241.79999999999998\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"216.8\" >VEffOutAir_flow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.86\" x=\"215.8\" y=\"244.79999999999998\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"215.8\" >effOutAir_normalized</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.54\" x=\"389.25\" y=\"467.6875\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"389.25\" >eco</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.91\" x=\"322\" y=\"379.9\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"322\" >TSup</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.41\" x=\"322.9\" y=\"385\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"322.9\" >uSupFan</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.65\" x=\"338.6\" y=\"379.7\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"338.6\" >yHea</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.78\" x=\"338.5\" y=\"376\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"338.5\" >uTSup</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.65\" x=\"338.6\" y=\"383.9\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"338.6\" >yCoo</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"0.91\" x=\"322.4\" y=\"375.09999999999997\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"322.4\" >TSupSet</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.47\" x=\"328.6\" y=\"367.29999999999995\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"328.6\" >val</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"270\" y=\"427\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"270\" >VOut_flow_normalized</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"270\" y=\"427\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"270\" >VOut_flow_normalized</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"286.6\" y=\"436.5\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"286.6\" ></tspan>\n</text>\n\n</svg>"
      }
    }
  },
  {
    "modelicaFile": "Buildings/Controls/OBC/CDL/Continuous/Average.mo",
    "within": "Buildings.Controls.OBC.CDL.Continuous",
    "topClassName": "Buildings.Controls.OBC.CDL.Continuous.Average",
    "comment": "Output the average of its two inputs",
    "defaultName": "\"ave\"",
    "public": {
      "inputs": [
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "u1",
          "comment": "Connector of Real input signal 1",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -140,
                  "y": 40
                },
                {
                  "x": -100,
                  "y": 80
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": 40
                },
                {
                  "x": -100,
                  "y": 80
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "u2",
          "comment": "Connector of Real input signal 2",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -80
                },
                {
                  "x": -100,
                  "y": -40
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -80
                },
                {
                  "x": -100,
                  "y": -40
                }
              ]
            }
          }
        }
      ],
      "outputs": [
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "y",
          "comment": "Connector of Real output signal",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 100,
                  "y": -20
                },
                {
                  "x": 140,
                  "y": 20
                }
              ]
            }
          }
        }
      ]
    },
    "info": "<html>\n<p>\nBlock that outputs <code>y = avg(u1,u2)</code>,\nwhere\n<code>u1</code> and <code>u2</code> are inputs.\n</p>\n</html>",
    "icon": {
      "coordinateSystem": {
        "extent": [
          {
            "x": -100,
            "y": -100
          },
          {
            "x": 100,
            "y": 100
          }
        ],
        "preserveAspectRatio": true,
        "initialScale": 0.1
      },
      "graphics": {
        "line": [
          {
            "points": [
              {
                "x": -8,
                "y": 16
              }
            ],
            "color": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "thickness": 0.25
          },
          {
            "points": [
              {
                "x": -100,
                "y": 60
              }
            ],
            "color": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "thickness": 1,
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid"
          }
        ],
        "rectangle": [
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "fillColor": {
              "r": 255,
              "g": 255,
              "b": 255
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -100,
                "y": -100
              },
              {
                "x": 100,
                "y": 100
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "borderPattern": "BorderPattern.None"
          }
        ],
        "text": [
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "extent": [
              {
                "x": -150,
                "y": 110
              },
              {
                "x": 150,
                "y": 150
              }
            ],
            "textString": "\"%name\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 192,
              "g": 192,
              "b": 192
            },
            "extent": [
              {
                "x": -50,
                "y": 34
              },
              {
                "x": 52,
                "y": -26
              }
            ],
            "textString": "\"avg()\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 192,
              "g": 192,
              "b": 192
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "extent": [
              {
                "x": 226,
                "y": 60
              },
              {
                "x": 106,
                "y": 10
              }
            ],
            "dynTextString": {
              "firstOpt": "\"\"",
              "secondOpt": "String(y,\n            leftjustified=false,\n            significantDigits=3)"
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Center"
          }
        ]
      }
    },
    "svg": {
      "icon": {
        "items": {
          "width": 376,
          "height": 250,
          "layerRectangles": [
            {
              "x": 50,
              "y": 50,
              "width": 200,
              "height": 200,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "layerPolylines": [
            {
              "points": "142,134",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "50,90",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1
            }
          ],
          "intPolygons": [
            {
              "points": "30,100 50,90 30,80",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "30,220 50,210 30,200",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "250,160 270,150 250,140",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "hasDots": false,
          "layerTexts": [
            {
              "font": "helvetica",
              "fontSize": 26,
              "xStart": 150,
              "yStart": 20,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 150,
                  "dy": 0,
                  "textString": "%name"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 39,
              "xStart": 151,
              "yStart": 146,
              "textAnchor": "middle",
              "fill": "rgb(192,192,192)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 151,
                  "dy": 0,
                  "textString": "avg()"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 32.5,
              "xStart": 316,
              "yStart": 115,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 316,
                  "dy": 0,
                  "textString": ""
                }
              ]
            }
          ]
        },
        "coordinate": [
          {
            "x": 50,
            "y": 250
          },
          {
            "x": 250,
            "y": 50
          }
        ],
        "initialScale": 0.1,
        "preserveAspectRatio": true,
        "drawing": "<svg version=\"1.1\" baseProfile=\"full\" width=\"376mm\" height=\"250mm\"\n     viewBox=\"0 0 376 250\" xmlns=\"http://www.w3.org/2000/svg\">\n\n<rect x=\"50\" y=\"50\" width=\"200\" height=\"200\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n\n\n\n<polyline fill=\"none\" points=\"142,134\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"50,90\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"1\" />\n\n<text font-family=\"helvetica\" font-size=\"26\" x=\"150\" y=\"20\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"150\" >%name</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"39\" x=\"151\" y=\"146\" fill=\"rgb(192,192,192)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"151\" >avg()</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"32.5\" x=\"316\" y=\"115\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"316\" ></tspan>\n</text>\n\n\n\n<polygon points=\"30,100 50,90 30,80\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"30,220 50,210 30,200\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"250,160 270,150 250,140\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n\n\n\n\n\n</svg>"
      }
    }
  },
  {
    "modelicaFile": "Buildings/Controls/OBC/ASHRAE/G36_PR1/AHUs/MultiZone/VAV/SetPoints/SupplyFan.mo",
    "within": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints",
    "topClassName": "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.SupplyFan",
    "comment": "Block to control multi zone VAV AHU supply fan",
    "defaultName": "\"conSupFan\"",
    "public": {
      "parameters": [
        {
          "className": "Boolean",
          "name": "have_perZonRehBox",
          "value": "false",
          "comment": "Check if there is any VAV-reheat boxes on perimeter zones",
          "annotation": {
            "dialog": {
              "group": "System configuration",
              "tab": "General"
            }
          }
        },
        {
          "className": "Boolean",
          "name": "have_duaDucBox",
          "value": "false",
          "comment": "Check if the AHU serves dual duct boxes",
          "annotation": {
            "dialog": {
              "group": "System configuration",
              "tab": "General"
            }
          }
        },
        {
          "className": "Boolean",
          "name": "have_airFloMeaSta",
          "value": "false",
          "comment": "Check if the AHU has AFMS (Airflow measurement station)",
          "annotation": {
            "dialog": {
              "group": "System configuration",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "iniSet",
          "value": "120",
          "comment": "Initial setpoint",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "group": "Trim and respond for pressure setpoint",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "minSet",
          "value": "25",
          "comment": "Minimum setpoint",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "group": "Trim and respond for pressure setpoint",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "maxSet",
          "comment": "Maximum setpoint",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "group": "Trim and respond for pressure setpoint",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "delTim",
          "value": "600",
          "comment": "Delay time after which trim and respond is activated",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "group": "Trim and respond for pressure setpoint",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "samplePeriod",
          "value": "120",
          "comment": "Sample period",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "group": "Trim and respond for pressure setpoint",
              "tab": "General"
            }
          }
        },
        {
          "className": "Integer",
          "name": "numIgnReq",
          "value": "2",
          "comment": "Number of ignored requests",
          "annotation": {
            "dialog": {
              "group": "Trim and respond for pressure setpoint",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "triAmo",
          "value": "-12.0",
          "comment": "Trim amount",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "group": "Trim and respond for pressure setpoint",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "resAmo",
          "value": "15",
          "comment": "Respond amount (must be opposite in to triAmo)",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "group": "Trim and respond for pressure setpoint",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "maxRes",
          "value": "32",
          "comment": "Maximum response per time interval (same sign as resAmo)",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"PressureDifference\""
          },
          "annotation": {
            "dialog": {
              "group": "Trim and respond for pressure setpoint",
              "tab": "General"
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Types.SimpleController",
          "name": "controllerType",
          "value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI",
          "comment": "Type of controller",
          "annotation": {
            "dialog": {
              "group": "Fan PID controller",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "k",
          "value": "0.1",
          "comment": "Gain of controller, normalized using maxSet",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "annotation": {
            "dialog": {
              "group": "Fan PID controller",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "Ti",
          "value": "60",
          "comment": "Time constant of integrator block",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "min": {
            "value": "0"
          },
          "annotation": {
            "dialog": {
              "group": "Fan PID controller",
              "enable": "controllerType==Buildings.Controls.OBC.CDL.Types.SimpleController.PI\n         or  controllerType==Buildings.Controls.OBC.CDL.Types.SimpleController.PID",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "Td",
          "value": "0.1",
          "comment": "Time constant of derivative block",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "annotation": {
            "dialog": {
              "group": "Fan PID controller",
              "enable": "controllerType==Buildings.Controls.OBC.CDL.Types.SimpleController.PD\n          or controllerType==Buildings.Controls.OBC.CDL.Types.SimpleController.PID",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "yFanMax",
          "value": "1",
          "comment": "Maximum allowed fan speed",
          "unit": {
            "value": "\"1\""
          },
          "min": {
            "value": "0.1"
          },
          "max": {
            "value": "1"
          },
          "annotation": {
            "dialog": {
              "group": "Fan PID controller",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "yFanMin",
          "value": "0.1",
          "comment": "Lowest allowed fan speed if fan is on",
          "unit": {
            "value": "\"1\""
          },
          "min": {
            "value": "0.1"
          },
          "max": {
            "value": "1"
          },
          "annotation": {
            "dialog": {
              "group": "Fan PID controller",
              "tab": "General"
            }
          }
        }
      ],
      "models": [
        {
          "className": "Buildings.Controls.OBC.ASHRAE.G36_PR1.Generic.SetPoints.TrimAndRespond",
          "name": "staPreSetRes",
          "comment": "Static pressure setpoint reset using trim and respond logic",
          "modifications": [
            {
              "name": "iniSet",
              "value": "iniSet",
              "isFinal": true
            },
            {
              "name": "minSet",
              "value": "minSet",
              "isFinal": true
            },
            {
              "name": "maxSet",
              "value": "maxSet",
              "isFinal": true
            },
            {
              "name": "delTim",
              "value": "delTim",
              "isFinal": true
            },
            {
              "name": "samplePeriod",
              "value": "samplePeriod",
              "isFinal": true
            },
            {
              "name": "numIgnReq",
              "value": "numIgnReq",
              "isFinal": true
            },
            {
              "name": "triAmo",
              "value": "triAmo",
              "isFinal": true
            },
            {
              "name": "resAmo",
              "value": "resAmo",
              "isFinal": true
            },
            {
              "name": "maxRes",
              "value": "maxRes",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -130,
                  "y": -60
                },
                {
                  "x": -110,
                  "y": -40
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.PIDWithReset",
          "name": "conSpe",
          "comment": "Supply fan speed control",
          "modifications": [
            {
              "name": "controllerType",
              "value": "controllerType",
              "isFinal": true
            },
            {
              "name": "k",
              "value": "k",
              "isFinal": true
            },
            {
              "name": "Ti",
              "value": "Ti",
              "isFinal": true
            },
            {
              "name": "Td",
              "value": "Td",
              "isFinal": true
            },
            {
              "name": "r",
              "value": "maxSet",
              "isFinal": false
            },
            {
              "name": "yMax",
              "value": "yFanMax",
              "isFinal": true
            },
            {
              "name": "yMin",
              "value": "yFanMin",
              "isFinal": true
            },
            {
              "name": "y_reset",
              "value": "yFanMin",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -40,
                  "y": -60
                },
                {
                  "x": -20,
                  "y": -40
                }
              ]
            }
          }
        }
      ],
      "inputs": [
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
          "name": "uOpeMod",
          "comment": "System operation mode",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -200,
                  "y": 100
                },
                {
                  "x": -160,
                  "y": 140
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": 60
                },
                {
                  "x": -100,
                  "y": 100
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "ducStaPre",
          "comment": "Measured duct static pressure",
          "unit": {
            "prefix": "final",
            "value": "\"Pa\""
          },
          "quantity": {
            "value": "\"PressureDifference\""
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -200,
                  "y": -130
                },
                {
                  "x": -160,
                  "y": -90
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -100
                },
                {
                  "x": -100,
                  "y": -60
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
          "name": "uZonPreResReq",
          "comment": "Zone static pressure reset requests",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -200,
                  "y": -80
                },
                {
                  "x": -160,
                  "y": -40
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -50
                },
                {
                  "x": -100,
                  "y": -10
                }
              ]
            }
          }
        }
      ],
      "outputs": [
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
          "name": "ySupFan",
          "comment": "Supply fan on status",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 140,
                  "y": 50
                },
                {
                  "x": 180,
                  "y": 90
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 100,
                  "y": 50
                },
                {
                  "x": 140,
                  "y": 90
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "ySupFanSpe",
          "comment": "Supply fan speed",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "value": "0"
          },
          "max": {
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 140,
                  "y": -120
                },
                {
                  "x": 180,
                  "y": -80
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 100,
                  "y": -20
                },
                {
                  "x": 140,
                  "y": 20
                }
              ]
            }
          }
        }
      ]
    },
    "protected": {
      "models": [
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Sources.Constant",
          "name": "zerSpe",
          "comment": "Zero fan speed when it becomes OFF",
          "modifications": [
            {
              "name": "k",
              "value": "0",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 20,
                  "y": -90
                },
                {
                  "x": 40,
                  "y": -70
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.Switch",
          "name": "swi",
          "comment": "If fan is OFF, fan speed outputs to zero",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 80,
                  "y": -90
                },
                {
                  "x": 100,
                  "y": -110
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.Or",
          "name": "or1",
          "comment": "Check whether supply fan should be ON",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 80,
                  "y": 60
                },
                {
                  "x": 100,
                  "y": 80
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.Or",
          "name": "or2",
          "comment": "Setback or warmup mode",
          "enable": "have_perZonRehBox",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 20,
                  "y": 30
                },
                {
                  "x": 40,
                  "y": 50
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.Or3",
          "name": "or3",
          "comment": "Cool-down or setup or occupied mode",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 20,
                  "y": 90
                },
                {
                  "x": 40,
                  "y": 110
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
          "name": "con",
          "comment": "Constant true",
          "modifications": [
            {
              "name": "k",
              "value": "false",
              "isFinal": false
            }
          ],
          "enable": "not have_perZonRehBox",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 20,
                  "y": 0
                },
                {
                  "x": 40,
                  "y": 20
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "name": "conInt",
          "comment": "Cool down mode",
          "modifications": [
            {
              "name": "k",
              "value": "Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.coolDown",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -120,
                  "y": 120
                },
                {
                  "x": -100,
                  "y": 140
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "name": "conInt4",
          "comment": "Warm-up mode",
          "modifications": [
            {
              "name": "k",
              "value": "Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.warmUp",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -120,
                  "y": 0
                },
                {
                  "x": -100,
                  "y": 20
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "name": "conInt1",
          "comment": "Set up mode",
          "modifications": [
            {
              "name": "k",
              "value": "Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.setUp",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -120,
                  "y": 90
                },
                {
                  "x": -100,
                  "y": 110
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "name": "conInt2",
          "comment": "Occupied mode",
          "modifications": [
            {
              "name": "k",
              "value": "Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.occupied",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -120,
                  "y": 60
                },
                {
                  "x": -100,
                  "y": 80
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "name": "conInt3",
          "comment": "Set back mode",
          "modifications": [
            {
              "name": "k",
              "value": "Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.setBack",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -120,
                  "y": 30
                },
                {
                  "x": -100,
                  "y": 50
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "name": "intEqu",
          "comment": "Check if current operation mode is cool-down mode",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -60,
                  "y": 120
                },
                {
                  "x": -40,
                  "y": 140
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "name": "intEqu1",
          "comment": "Check if current operation mode is setup mode",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -60,
                  "y": 90
                },
                {
                  "x": -40,
                  "y": 110
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "name": "intEqu2",
          "comment": "Check if current operation mode is occupied mode",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -60,
                  "y": 60
                },
                {
                  "x": -40,
                  "y": 80
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "name": "intEqu3",
          "comment": "Check if current operation mode is setback mode",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -60,
                  "y": 30
                },
                {
                  "x": -40,
                  "y": 50
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "name": "intEqu4",
          "comment": "Check if current operation mode is warmup mode",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -60,
                  "y": 0
                },
                {
                  "x": -40,
                  "y": 20
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Discrete.FirstOrderHold",
          "name": "firOrdHol",
          "comment": "Extrapolation through the values of the last two sampled input signals",
          "modifications": [
            {
              "name": "samplePeriod",
              "value": "samplePeriod",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -100,
                  "y": -60
                },
                {
                  "x": -80,
                  "y": -40
                }
              ]
            }
          }
        }
      ]
    },
    "info": "<html>\n<p>\nSupply fan control for a multi zone VAV AHU according to\nASHRAE guideline G36, PART 5.N.1 (Supply fan control).\n</p>\n<h4>Supply fan start/stop</h4>\n<ul>\n<li>Supply fan shall run when system is in the Cool-down, Setup, or Occupied mode</li>\n<li>If there are any VAV-reheat boxes on perimeter zones, supply fan shall also\nrun when system is in Setback or Warmup mode;</li>\n<li>If the AHU does not serve dual duct boxes\nthat do not have hot-duct inlet airflow sensors (<code>have_duaDucBox=true</code>)\nor the AHU does not have airflow measurement station (<code>have_airFloMeaSta=false</code>),\nsum the current airflow rate from the VAV boxes and output to a software point.</li>\n</ul>\n<h4>Static pressure setpoint reset</h4>\n<p>\nStatic pressure setpoint shall be reset using trim-respond logic using following\nparameters as a starting point:\n</p>\n<table summary=\"summary\" border=\"1\">\n<tr><th> Variable </th> <th> Value </th> <th> Definition </th> </tr>\n<tr><td>Device</td><td>AHU Supply Fan</td> <td>Associated device</td></tr>\n<tr><td>SP0</td><td><code>iniSet</code></td><td>Initial setpoint</td></tr>\n<tr><td>SPmin</td><td><code>minSet</code></td><td>Minimum setpoint</td></tr>\n<tr><td>SPmax</td><td><code>maxSet</code></td><td>Maximum setpoint</td></tr>\n<tr><td>Td</td><td><code>delTim</code></td><td>Delay timer</td></tr>\n<tr><td>T</td><td><code>samplePeriod</code></td><td>Time step</td></tr>\n<tr><td>I</td><td><code>numIgnReq</code></td><td>Number of ignored requests</td></tr>\n<tr><td>R</td><td><code>uZonPreResReq</code></td><td>Number of requests</td></tr>\n<tr><td>SPtrim</td><td><code>triAmo</code></td><td>Trim amount</td></tr>\n<tr><td>SPres</td><td><code>resAmo</code></td><td>Respond amount</td></tr>\n<tr><td>SPres_max</td><td><code>maxRes</code></td><td>Maximum response per time interval</td></tr>\n</table>\n<br/>\n<h4>Static pressure control</h4>\n<p>\nSupply fan speed is controlled with a PI controller to maintain duct static pressure at setpoint\nwhen the fan is proven on. The setpoint for the PI controller and the measured\nduct static pressure are normalized with the maximum design static presssure\n<code>maxSet</code>.\nWhere the zone groups served by the system are small,\nprovide multiple sets of gains that are used in the control loop as a function\nof a load indicator (such as supply fan airflow rate, the area of the zone groups\nthat are occupied, etc.).\n</p>\n</html>",
    "icon": {
      "graphics": {
        "rectangle": [
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 223,
              "g": 211,
              "b": 169
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -100,
                "y": 100
              },
              {
                "x": 100,
                "y": -100
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "borderPattern": "BorderPattern.None"
          }
        ],
        "text": [
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "extent": [
              {
                "x": -102,
                "y": 140
              },
              {
                "x": 96,
                "y": 118
              }
            ],
            "textString": "\"%name\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "extent": [
              {
                "x": -96,
                "y": 90
              },
              {
                "x": -54,
                "y": 70
              }
            ],
            "textString": "\"uOpeMod\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "extent": [
              {
                "x": -96,
                "y": -16
              },
              {
                "x": -44,
                "y": -44
              }
            ],
            "textString": "\"uZonPreResReq\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "extent": [
              {
                "x": -96,
                "y": -70
              },
              {
                "x": -54,
                "y": -90
              }
            ],
            "textString": "\"ducStaPre\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "extent": [
              {
                "x": 54,
                "y": -60
              },
              {
                "x": 96,
                "y": -80
              }
            ],
            "textString": "\"sumVDis_flow\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "extent": [
              {
                "x": 52,
                "y": 10
              },
              {
                "x": 94,
                "y": -10
              }
            ],
            "textString": "\"yFanSpe\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "extent": [
              {
                "x": 52,
                "y": 78
              },
              {
                "x": 94,
                "y": 58
              }
            ],
            "textString": "\"ySupFan\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "horizontalAlignment": "TextAlignment.Center"
          }
        ]
      },
      "coordinateSystem": {
        "extent": [
          {
            "x": -100,
            "y": -100
          },
          {
            "x": 100,
            "y": 100
          }
        ],
        "preserveAspectRatio": true,
        "initialScale": 0.1
      }
    },
    "diagram": {
      "coordinateSystem": {
        "extent": [
          {
            "x": -160,
            "y": -140
          },
          {
            "x": 140,
            "y": 160
          }
        ],
        "preserveAspectRatio": false,
        "initialScale": 0.1
      },
      "graphics": {
        "rectangle": [
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "pattern": "LinePattern.None",
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -156,
                "y": -22
              },
              {
                "x": 134,
                "y": -128
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineThickness": 0.25,
            "borderPattern": "BorderPattern.None"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "pattern": "LinePattern.None",
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -156,
                "y": 156
              },
              {
                "x": 134,
                "y": -6
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineThickness": 0.25,
            "borderPattern": "BorderPattern.None"
          }
        ],
        "text": [
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "fillColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": 42,
                "y": 156
              },
              {
                "x": 124,
                "y": 134
              }
            ],
            "textString": "\"Check current operation mode\"",
            "horizontalAlignment": "TextAlignment.Left",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            }
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "fillColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": 54,
                "y": -26
              },
              {
                "x": 124,
                "y": -38
              }
            ],
            "textString": "\"Reset pressure setpoint\"",
            "horizontalAlignment": "TextAlignment.Left",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            }
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "fillColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -34,
                "y": -106
              },
              {
                "x": 20,
                "y": -136
              }
            ],
            "textString": "\"Control fan speed\"",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "fillColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": 42,
                "y": 142
              },
              {
                "x": 96,
                "y": 126
              }
            ],
            "textString": "\"Check fan on or off\"",
            "horizontalAlignment": "TextAlignment.Left",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            }
          }
        ]
      }
    },
    "connections": [
      [
        {
          "instance": "or2",
          "connector": "y"
        },
        {
          "instance": "or1",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": 42,
              "y": 40
            },
            {
              "x": 60,
              "y": 40
            },
            {
              "x": 60,
              "y": 62
            },
            {
              "x": 78,
              "y": 62
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "or1",
          "connector": "y"
        },
        {
          "instance": "ySupFan"
        },
        {
          "points": [
            {
              "x": 102,
              "y": 70
            },
            {
              "x": 160,
              "y": 70
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "or1",
          "connector": "y"
        },
        {
          "instance": "staPreSetRes",
          "connector": "uDevSta",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.Generic.SetPoints.TrimAndRespond.uDevSta"
        },
        {
          "points": [
            {
              "x": 102,
              "y": 70
            },
            {
              "x": 120,
              "y": 70
            },
            {
              "x": 120,
              "y": -8
            },
            {
              "x": -150,
              "y": -8
            },
            {
              "x": -150,
              "y": -42
            },
            {
              "x": -132,
              "y": -42
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "or1",
          "connector": "y"
        },
        {
          "instance": "swi",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": 102,
              "y": 70
            },
            {
              "x": 120,
              "y": 70
            },
            {
              "x": 120,
              "y": -8
            },
            {
              "x": 0,
              "y": -8
            },
            {
              "x": 0,
              "y": -100
            },
            {
              "x": 78,
              "y": -100
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "conSpe",
          "connector": "y"
        },
        {
          "instance": "swi",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -18,
              "y": -50
            },
            {
              "x": -4,
              "y": -50
            },
            {
              "x": -4,
              "y": -108
            },
            {
              "x": 78,
              "y": -108
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "zerSpe",
          "connector": "y"
        },
        {
          "instance": "swi",
          "connector": "u3"
        },
        {
          "points": [
            {
              "x": 42,
              "y": -80
            },
            {
              "x": 60,
              "y": -80
            },
            {
              "x": 60,
              "y": -92
            },
            {
              "x": 78,
              "y": -92
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "swi",
          "connector": "y"
        },
        {
          "instance": "ySupFanSpe"
        },
        {
          "points": [
            {
              "x": 102,
              "y": -100
            },
            {
              "x": 160,
              "y": -100
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uZonPreResReq"
        },
        {
          "instance": "staPreSetRes",
          "connector": "numOfReq",
          "portLinkTarget": "Buildings.Controls.OBC.ASHRAE.G36_PR1.Generic.SetPoints.TrimAndRespond.numOfReq"
        },
        {
          "points": [
            {
              "x": -180,
              "y": -60
            },
            {
              "x": -148,
              "y": -60
            },
            {
              "x": -148,
              "y": -58
            },
            {
              "x": -132,
              "y": -58
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "con",
          "connector": "y"
        },
        {
          "instance": "or1",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": 42,
              "y": 10
            },
            {
              "x": 60,
              "y": 10
            },
            {
              "x": 60,
              "y": 62
            },
            {
              "x": 78,
              "y": 62
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "intEqu",
          "connector": "y"
        },
        {
          "instance": "or3",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -38,
              "y": 130
            },
            {
              "x": 0,
              "y": 130
            },
            {
              "x": 0,
              "y": 108
            },
            {
              "x": 18,
              "y": 108
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "intEqu2",
          "connector": "y"
        },
        {
          "instance": "or3",
          "connector": "u3"
        },
        {
          "points": [
            {
              "x": -38,
              "y": 70
            },
            {
              "x": 0,
              "y": 70
            },
            {
              "x": 0,
              "y": 92
            },
            {
              "x": 18,
              "y": 92
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "intEqu1",
          "connector": "y"
        },
        {
          "instance": "or3",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -38,
              "y": 100
            },
            {
              "x": 18,
              "y": 100
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "conInt",
          "connector": "y"
        },
        {
          "instance": "intEqu",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -98,
              "y": 130
            },
            {
              "x": -90,
              "y": 130
            },
            {
              "x": -90,
              "y": 122
            },
            {
              "x": -62,
              "y": 122
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "conInt1",
          "connector": "y"
        },
        {
          "instance": "intEqu1",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -98,
              "y": 100
            },
            {
              "x": -90,
              "y": 100
            },
            {
              "x": -90,
              "y": 92
            },
            {
              "x": -62,
              "y": 92
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "conInt2",
          "connector": "y"
        },
        {
          "instance": "intEqu2",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -98,
              "y": 70
            },
            {
              "x": -90,
              "y": 70
            },
            {
              "x": -90,
              "y": 62
            },
            {
              "x": -62,
              "y": 62
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "conInt3",
          "connector": "y"
        },
        {
          "instance": "intEqu3",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -98,
              "y": 40
            },
            {
              "x": -90,
              "y": 40
            },
            {
              "x": -90,
              "y": 32
            },
            {
              "x": -62,
              "y": 32
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "conInt4",
          "connector": "y"
        },
        {
          "instance": "intEqu4",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -98,
              "y": 10
            },
            {
              "x": -90,
              "y": 10
            },
            {
              "x": -90,
              "y": 2
            },
            {
              "x": -62,
              "y": 2
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uOpeMod"
        },
        {
          "instance": "intEqu",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -180,
              "y": 120
            },
            {
              "x": -140,
              "y": 120
            },
            {
              "x": -140,
              "y": 150
            },
            {
              "x": -80,
              "y": 150
            },
            {
              "x": -80,
              "y": 130
            },
            {
              "x": -62,
              "y": 130
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uOpeMod"
        },
        {
          "instance": "intEqu1",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -180,
              "y": 120
            },
            {
              "x": -140,
              "y": 120
            },
            {
              "x": -140,
              "y": 150
            },
            {
              "x": -80,
              "y": 150
            },
            {
              "x": -80,
              "y": 100
            },
            {
              "x": -62,
              "y": 100
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uOpeMod"
        },
        {
          "instance": "intEqu2",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -180,
              "y": 120
            },
            {
              "x": -140,
              "y": 120
            },
            {
              "x": -140,
              "y": 150
            },
            {
              "x": -80,
              "y": 150
            },
            {
              "x": -80,
              "y": 70
            },
            {
              "x": -62,
              "y": 70
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uOpeMod"
        },
        {
          "instance": "intEqu3",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -180,
              "y": 120
            },
            {
              "x": -140,
              "y": 120
            },
            {
              "x": -140,
              "y": 150
            },
            {
              "x": -80,
              "y": 150
            },
            {
              "x": -80,
              "y": 40
            },
            {
              "x": -62,
              "y": 40
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
