<head>
  <meta charset="utf-8">
  <title></title>

  <!-- Custom styles for this template -->
  <style type="text/css">
*       { font-size: 100%; font-family: Arial, sans-serif; }
h4      { font-size: 100%; font-weight: bold; color: green; }
h3      { font-size: 110%; font-weight: bold; color: green; }
h2      { font-size: 130%; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { padding: 2px; border: 1px solid #808080; vertical-align: top; max-width: 450; }
td.text { max-width: 450; }
td.text span { white-space: nowrap;
               overflow: hidden;
               text-overflow: ellipsis;
               display: inline-block;
               max-width: 100%;
             }
td.assignment { max-width: 550 }
td.assignment span { white-space: nowrap;
                     overflow: hidden;
                     text-overflow: ellipsis;
                     display: inline-block;
                     max-width: 100%;
                   }
tr:hover { background-color: #ffff99; }
td.text:hover span:not(.empty) { background-color: #BDE5F8;
                                 overflow: visible;
                                 white-space: normal;
                                 height: auto;
                                 position: absolute;
                                }

th      { padding: 2px; border: 1px solid #808080; vertical-align: top; font-weight: bold; max-width: 450; }
table   { border: 1px solid #808080; border-collapse: collapse; max-width: 1000}
ul.list-parameter-assignments { list-style-type: none; margin-top: 0rem; margin-bottom: 0rem; padding: 2px; }
pre, code {font-family: "Courier New", monospace;}
pre {white-space: pre; overflow-x : hidden;}
.ModelicaDescription {font-weight: bold;} /* For the description string of the class. */
.ModelicaParameterTab { background-color: #c0c0c0; font-weight: bold; } /* The tab-heading in the table of parameters */
.ModelicaParameterGroup { background-color: #e0e0e0; } /* The group-heading in the table of parameters */

/* Counters for header */
body {counter-reset: h2}
h2 {counter-reset: h3}
h3 {counter-reset: h4}
h4 {counter-reset: h5}
h5 {counter-reset: h6}

h2:before {counter-increment: h2; content: counter(h2) ". "}
h3:before {counter-increment: h3; content: counter(h2) "." counter(h3) ". "}
h4:before {counter-increment: h4; content: counter(h2) "." counter(h3) "." counter(h4) ". "}
h5:before {counter-increment: h5; content: counter(h2) "." counter(h3) "." counter(h4) "." counter(h5) ". "}
h6:before {counter-increment: h6; content: counter(h2) "." counter(h3) "." counter(h4) "." counter(h5) "." counter(h6) ". "}

h2.nocount:before, h3.nocount:before, h4.nocount:before, h5.nocount:before, h6.nocount:before
  { content: ""; counter-increment: none }
</style>

</head>
<body>

<h2>Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable<a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable"></a></h2>

  <span class="ModelicaDescription">Multi zone VAV AHU economizer enable&#x2F;disable switch</span><br>

<h3>Info</h3>
  
<p>
This is a multi zone VAV AHU economizer enable/disable sequence
based on the Section 5.16.7 of the ASHRAE Guideline 36, May 2020. Additional
conditions included in the sequence are: freeze protection (freeze protection
stage 0-3, see Section 5.16.12), supply fan status (on or off, see Section 5.16.5).
</p>
<p>
The economizer is disabled whenever the outdoor air conditions
exceed the economizer high limit setpoint.
This sequence allows for all device types listed in
ASHRAE 90.1-2013 and Title 24-2013.
</p>
<p>
In addition, the economizer gets disabled without a delay whenever any of the
following is <code>true</code>:
</p>
<ul>
<li>
The supply fan is off (<code>u1SupFan = false</code>),
</li>
<li>
the freeze protection stage
<code>Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages</code>
is not <code>stage0</code>.
</li>
</ul>
<p>
The following state machine chart illustrates the transitions between enabling and disabling:
</p>
<p align="center">
<img alt="Image of economizer enable-disable state machine chart" src="img/EconEnableDisableStateMachineChart.png">
</p>
<p>
After the disable signal is activated, the following procedure is applied, in order to
prevent pressure fluctuations in the HVAC system:
</p>
<ul>
<li>
The return damper gets fully opened (<code>yRetDam_max = uRetDamPhy_max</code> and
<code>yRetDam_min = uRetDamPhy_max</code>) for <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamFulOpeTim">retDamFulOpeTim</a></code>
time period, after which the return damper gets released to its minimum outdoor airflow control position
(<code>yRetDam_max = uRetDam_max</code> and <code>yRetDam_min = uRetDam_max</code>).
</li>
<li>
The outdoor air damper is closed to its minimum outoor airflow control limit (<code>yOutDam_max = uOutDam_min</code>)
after a <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.disDel">disDel</a></code> time delay.
</li>
</ul>



<h3>Parameters</h3>
    <p>
    It has the following parameters:
    </p>
    <table>
    <tr>
    <th class="mode">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Conditional</td></tr>
    <tr>
    <td class="type, text"><span>Boolean</span></td>
    <td class="type, text"><span><code>use_enthalpy</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.use_enthalpy"></a></span></td>
    <td class="type, text"><span>true</span></td>
    <td class="type, text">Set to true to evaluate outdoor air (OA) enthalpy in addition to temperature </td>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">Advanced</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Hysteresis</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delTOutHis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delTOutHis"></a></span></td>
    <td class="type, text"><span>1</span></td>
    <td class="type, text">Delta between the temperature hysteresis high and low limit [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>delEntHis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delEntHis"></a></span></td>
    <td class="type, text"><span>1000</span></td>
    <td class="type, text">Delta between the enthalpy hysteresis high and low limits [J&#x2F;kg ]</td>
    </tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Delays at disable</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>retDamFulOpeTim</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamFulOpeTim"></a></span></td>
    <td class="type, text"><span>180</span></td>
    <td class="type, text">Time period to keep RA damper fully open before releasing it for minimum outdoor airflow control
    at disable to avoid pressure fluctuations [s ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>disDel</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.disDel"></a></span></td>
    <td class="type, text"><span>15</span></td>
    <td class="type, text">Short time delay before closing the OA damper at disable to avoid pressure fluctuations [s ]</td>
    </tr>
    </table>

<h3>Inputs</h3>
    <p>
    It has the following inputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Enable</th>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOut"></a></span></td>
      <td class="type, text">Outdoor air temperature [K ]</td>
      <td class="type, text"><span></span></td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>hOut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOut"></a></span></td>
      <td class="type, text">Outdoor air enthalpy [J&#x2F;kg Enable = se_enthalp]</td>
      <td class="type, text"><span>use_enthalpy</span></td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>TOutCut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutCut"></a></span></td>
      <td class="type, text">OA temperature high limit cutoff. For differential dry bulb temperature condition use return air temperature measurement [K ]</td>
      <td class="type, text"><span></span></td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>hOutCut</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutCut"></a></span></td>
      <td class="type, text">OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement [J&#x2F;kg Enable = se_enthalp]</td>
      <td class="type, text"><span>use_enthalpy</span></td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_min"></a></span></td>
      <td class="type, text">Minimum outdoor air damper position, output from damper position limits sequence [1 Min = 0 (adjustable) Max = 1 (adjustable) ]</td>
      <td class="type, text"><span></span></td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uOutDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_max"></a></span></td>
      <td class="type, text">Maximum outdoor air damper position, output from damper position limits sequence [1 Min = 0 (adjustable) Max = 1 (adjustable) ]</td>
      <td class="type, text"><span></span></td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max"></a></span></td>
      <td class="type, text">Maximum return air damper position, output from damper position limits sequence [1 Min = 0 (adjustable) Max = 1 (adjustable) ]</td>
      <td class="type, text"><span></span></td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_min"></a></span></td>
      <td class="type, text">Minimum return air damper position, output from damper position limits sequence [1 Min = 0 (adjustable) Max = 1 (adjustable) ]</td>
      <td class="type, text"><span></span></td>
      </tr>
    <tr>
      <td>
      <code>
      Real
      </code>
      </td>
      <td class="type, text"><span><code>uRetDamPhy_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max"></a></span></td>
      <td class="type, text">Physical maximum return air damper position, output from damper position limits sequence [1 Min = 0 (adjustable) Max = 1 (adjustable) ]</td>
      <td class="type, text"><span></span></td>
      </tr>
    <tr>
      <td>
      <code>
      Boolean
      </code>
      </td>
      <td class="type, text"><span><code>u1SupFan</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.u1SupFan"></a></span></td>
      <td class="type, text">Supply fan proven on </td>
      <td class="type, text"><span></span></td>
      </tr>
    <tr>
      <td>
      <code>
      Integer
      </code>
      </td>
      <td class="type, text"><span><code>uFreProSta</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uFreProSta"></a></span></td>
      <td class="type, text">Freeze protection stage status signal </td>
      <td class="type, text"><span></span></td>
      </tr>
    </table>

<h3>Outputs</h3>
    <p>
    It has the following outputs:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yOutDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yOutDam_max"></a></span></td>
      <td class="type, text">Maximum outdoor air damper position [1 Min = 0 (adjustable) Max = 1 (adjustable) ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam_min</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min"></a></span></td>
      <td class="type, text">Minimum return air damper position [1 Min = 0 (adjustable) Max = 1 (adjustable) ]</td>
      </tr>
    <tr>
      <td><code>Real</code></td>
      <td class="type, text"><span><code>yRetDam_max</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max"></a></span></td>
      <td class="type, text">Maximum return air damper position [1 Min = 0 (adjustable) Max = 1 (adjustable) ]</td>
      </tr>
    </table>

<h3>Blocks</h3>
    <p>
    It has the following blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueFalseHold">Buildings.Controls.OBC.CDL.Logical.TrueFalseHold</a></code></span></td>
      <td><code>truFalHol</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol"></a></td>
      <td class="type, text"><span>Economizer should not be enabled or disabled within 10 minutes of change</span></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  trueHoldDuration = 600
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>andEnaDis</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis"></a></td>
      <td class="type, text"><span>Check freeze protection stage and zone state</span></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>

<h3>Protected Parameters</h3>
    <p>
    It has the following protected parameters:
    </p>
    <table>
    <tr>
    <th class="type">Type</th>
    <th>Name</th>
    <th>Default</th>
    <th class="description">Description</th>
    </tr>
    <tr class="tab ModelicaParameterTab"><td colspan="4">General</td></tr>
    <tr class="group ModelicaParameterGroup"><td colspan="4">Parameters</td></tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TOutHigLimCutHig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutHigLimCutHig"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Hysteresis high limit cutoff [K ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>TOutHigLimCutLow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutHigLimCutLow"></a></span></td>
    <td class="type, text"><span>TOutHigLimCutHig - delTOutHis</span></td>
    <td class="type, text">Hysteresis low limit cutoff </td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>hOutHigLimCutHig</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutHigLimCutHig"></a></span></td>
    <td class="type, text"><span>0</span></td>
    <td class="type, text">Hysteresis block high limit cutoff [J&#x2F;kg ]</td>
    </tr>
    <tr>
    <td class="type, text"><span>Real</span></td>
    <td class="type, text"><span><code>hOutHigLimCutLow</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutHigLimCutLow"></a></span></td>
    <td class="type, text"><span>hOutHigLimCutHig - delEntHis</span></td>
    <td class="type, text">Hysteresis block low limit cutoff </td>
    </tr>
    </table>

<h3>Protected Blocks</h3>
    <p>
    It has the following protected blocks:
    </p>
    <table>
    <tr>
      <th class="type">Type</th>
      <th>Name</th>
      <th class="description">Description</th>
      <th>Enable</th>
      <th>Parameter Assignments</th>
    </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Continuous.html#Buildings.Controls.OBC.CDL.Continuous.Subtract">Buildings.Controls.OBC.CDL.Continuous.Subtract</a></code></span></td>
      <td><code>sub2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2"></a></td>
      <td class="type, text"><span>Add block determines difference between hOut and hOutCut</span></td>
      <td>use_enthalpy</td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Continuous.html#Buildings.Controls.OBC.CDL.Continuous.Subtract">Buildings.Controls.OBC.CDL.Continuous.Subtract</a></code></span></td>
      <td><code>sub1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1"></a></td>
      <td class="type, text"><span>Add block determines difference between TOut and TOutCut</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Continuous.html#Buildings.Controls.OBC.CDL.Continuous.Hysteresis">Buildings.Controls.OBC.CDL.Continuous.Hysteresis</a></code></span></td>
      <td><code>hysOutTem</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem"></a></td>
      <td class="type, text"><span>Outdoor air temperature hysteresis for both fixed and differential dry bulb temperature cutoff conditions</span></td>
      <td></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  uLow = TOutHigLimCutLow
      </code>
      </li>
      <li>
      <code>
       final  uHigh = TOutHigLimCutHig
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Continuous.html#Buildings.Controls.OBC.CDL.Continuous.Hysteresis">Buildings.Controls.OBC.CDL.Continuous.Hysteresis</a></code></span></td>
      <td><code>hysOutEnt</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt"></a></td>
      <td class="type, text"><span>Outdoor air enthalpy hysteresis for both fixed and differential enthalpy cutoff conditions</span></td>
      <td>use_enthalpy</td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  uLow = hOutHigLimCutLow
      </code>
      </li>
      <li>
      <code>
       final  uHigh = hOutHigLimCutHig
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Continuous.html#Buildings.Controls.OBC.CDL.Continuous.Switch">Buildings.Controls.OBC.CDL.Continuous.Switch</a></code></span></td>
      <td><code>outDamSwitch</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch"></a></td>
      <td class="type, text"><span>Set maximum OA damper position to minimum at disable (after a given time delay)</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Continuous.html#Buildings.Controls.OBC.CDL.Continuous.Switch">Buildings.Controls.OBC.CDL.Continuous.Switch</a></code></span></td>
      <td><code>retDamSwitch</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch"></a></td>
      <td class="type, text"><span>Set minimum RA damper position to maximum at disable</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Continuous.html#Buildings.Controls.OBC.CDL.Continuous.Switch">Buildings.Controls.OBC.CDL.Continuous.Switch</a></code></span></td>
      <td><code>maxRetDamSwitch</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch"></a></td>
      <td class="type, text"><span>Keep maximum RA damper position at physical maximum for a short time period after disable signal</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Continuous.html#Buildings.Controls.OBC.CDL.Continuous.Switch">Buildings.Controls.OBC.CDL.Continuous.Switch</a></code></span></td>
      <td><code>minRetDamSwitch</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch"></a></td>
      <td class="type, text"><span>Keep minimum RA damper position at physical maximum for a short time period after disable</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2"></a></td>
      <td class="type, text"><span>Logical not that starts the timer at disable signal </span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2"></a></td>
      <td class="type, text"><span>Logical and</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1"></a></td>
      <td class="type, text"><span>Check supply fan status</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.And">Buildings.Controls.OBC.CDL.Logical.And</a></code></span></td>
      <td><code>and3</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3"></a></td>
      <td class="type, text"><span>Check if delay time has been passed after economizer being disabled</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers.html#Buildings.Controls.OBC.CDL.Integers.Equal">Buildings.Controls.OBC.CDL.Integers.Equal</a></code></span></td>
      <td><code>intEqu</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu"></a></td>
      <td class="type, text"><span>Logical block to check if the freeze protection is deactivated</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueDelay">Buildings.Controls.OBC.CDL.Logical.TrueDelay</a></code></span></td>
      <td><code>delOutDamOsc</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc"></a></td>
      <td class="type, text"><span>Small delay before closing the outdoor air damper to avoid pressure fluctuations</span></td>
      <td></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delayTime = disDel
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.TrueDelay">Buildings.Controls.OBC.CDL.Logical.TrueDelay</a></code></span></td>
      <td><code>delRetDam</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam"></a></td>
      <td class="type, text"><span>Keep return damper open to its physical maximum for a short period of time before closing the outdoor air damper and resuming the maximum return air damper position, per G36 Part N7</span></td>
      <td></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  delayTime = retDamFulOpeTim
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Not">Buildings.Controls.OBC.CDL.Logical.Not</a></code></span></td>
      <td><code>not1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1"></a></td>
      <td class="type, text"><span>Logical not</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Integers_Sources.html#Buildings.Controls.OBC.CDL.Integers.Sources.Constant">Buildings.Controls.OBC.CDL.Integers.Sources.Constant</a></code></span></td>
      <td><code>conInt</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.conInt"></a></td>
      <td class="type, text"><span>Integer constant, stage 0</span></td>
      <td></td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical_Sources.html#Buildings.Controls.OBC.CDL.Logical.Sources.Constant">Buildings.Controls.OBC.CDL.Logical.Sources.Constant</a></code></span></td>
      <td><code>entSubst1</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.entSubst1"></a></td>
      <td class="type, text"><span>Deactivates outdoor air enthalpy condition if there is no enthalpy sensor</span></td>
      <td>not use_enthalpy</td>
      <td class="assignment"><span>
      <ul class="list-parameter-assignments">
      <li>
      <code>
       final  k = false
      </code>
      </li>
      </ul>
      </span></td>
      </tr>
    <tr>
      <td class="type, text"><span><code><a href="http:&#x2F;&#x2F;simulationresearch.lbl.gov&#x2F;modelica&#x2F;releases&#x2F;v5.0.1&#x2F;help&#x2F;Buildings_Controls_OBC_CDL_Logical.html#Buildings.Controls.OBC.CDL.Logical.Or">Buildings.Controls.OBC.CDL.Logical.Or</a></code></span></td>
      <td><code>or2</code><a name="Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2"></a></td>
      <td class="type, text"><span>Check if either the temperature or the enthalpy condition is satisfied</span></td>
      <td></td>
      <td class="assignment"><span>
      </span></td>
      </tr>
    </table>

    <h3>Point list</h3>
    <p>
    It has the following IO points:
    </p>
    <table>
    <tr>
    <th class="type">System/Equipment   </th>
    <th>Name  </th>
    <th>Type    </th>
    <th>Hardwired?   </th>
    <th>Trend [s] </th>
    <th class="description">Description</th>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>TOut</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Outdoor air temperature</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>hOut</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Outdoor air enthalpy</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>TOutCut</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>OA temperature high limit cutoff. For differential dry bulb temperature condition use return air temperature measurement</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>hOutCut</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uOutDam_min</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Minimum outdoor air damper position, output from damper position limits sequence</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uOutDam_max</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Maximum outdoor air damper position, output from damper position limits sequence</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uRetDam_max</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Maximum return air damper position, output from damper position limits sequence</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uRetDam_min</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Minimum return air damper position, output from damper position limits sequence</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uRetDamPhy_max</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Physical maximum return air damper position, output from damper position limits sequence</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>u1SupFan</td>
    <td>BI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Supply fan proven on</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>uFreProSta</td>
    <td>AI</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Freeze protection stage status signal</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yOutDam_max</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Maximum outdoor air damper position</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yRetDam_min</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Minimum return air damper position</td>
    </tr>
    <tr>
    <td>Not_specified</td>
    <td>yRetDam_max</td>
    <td>AO</td>
    <td>No</td>
    <td>n&#x2F;a</td>
    <td>Maximum return air damper position</td>
    </tr>
    </table>

    <h3>Connections</h3>
    <p>
    The inputs of the internal blocks are connected to the following outputs:
    </p>
    <ol>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOut">TOut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1">sub1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutCut">TOutCut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1">sub1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1">sub1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem">hysOutTem</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOut">hOut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2">sub2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutCut">hOutCut</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2">sub2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2">sub2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt">hysOutEnt</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_min">uOutDam_min</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch">outDamSwitch</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_max">uOutDam_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch">outDamSwitch</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max">uRetDamPhy_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch">maxRetDamSwitch</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max">uRetDam_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch">maxRetDamSwitch</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis">andEnaDis</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch">maxRetDamSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max">yRetDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2">and2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch">maxRetDamSwitch</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2">and2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch">minRetDamSwitch</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch">retDamSwitch</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max">uRetDam_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch">retDamSwitch</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_min">uRetDam_min</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch">retDamSwitch</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch">retDamSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch">minRetDamSwitch</a>.u3
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max">uRetDamPhy_max</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch">minRetDamSwitch</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol">truFalHol</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1">and1</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1">and1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis">andEnaDis</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.u1SupFan">u1SupFan</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1">and1</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch">outDamSwitch</a>.u2
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3">and3</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3">and3</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2">and2</a>.u1
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3">and3</a>.u2
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc">delOutDamOsc</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc">delOutDamOsc</a>.u
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.y
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2">not2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam">delRetDam</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam">delRetDam</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1">not1</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1">not1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2">and2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uFreProSta">uFreProSta</a></code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu">intEqu</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.conInt">conInt</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu">intEqu</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu">intEqu</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis">andEnaDis</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch">outDamSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yOutDam_max">yOutDam_max</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch">minRetDamSwitch</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min">yRetDam_min</a></code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2">or2</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol">truFalHol</a>.u
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem">hysOutTem</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2">or2</a>.u1
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt">hysOutEnt</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2">or2</a>.u2
    </code>
    </li>
    <li>
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.entSubst1">entSubst1</a>.y
    </code>
    &rarr;
    <code><a href="#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2">or2</a>.u2
    </code>
    </li>
    </ol>

  <p align="center">
  <img alt="Diagram layer" src="img/Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.svg" width="70%" height="auto">
  </p>

</body>

<footer>
<div class="footer">
<p>
    Generated through CDL export of <a href="http://obc.lbl.gov">OpenBuildingControl</a>,
    <a href="https://www.lbl.gov">Berkeley Lab</a>.
</p>
</div>
</footer>
