[
  {
    "modelicaFile": "./Enable.mo",
    "within": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences",
    "topClassName": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable",
    "comment": "Multi zone VAV AHU economizer enable/disable switch",
    "defaultName": "\"enaDis\"",
    "public": {
      "parameters": [
        {
          "className": "Boolean",
          "name": "use_enthalpy",
          "value": "true",
          "comment": "Set to true to evaluate outdoor air (OA) enthalpy in addition to temperature",
          "annotation": {
            "dialog": {
              "group": "Conditional",
              "tab": "General"
            }
          }
        },
        {
          "className": "Real",
          "name": "delTOutHis",
          "value": "1",
          "comment": "Delta between the temperature hysteresis high and low limit",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"TemperatureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "Advanced",
              "group": "Hysteresis"
            }
          }
        },
        {
          "className": "Real",
          "name": "delEntHis",
          "value": "1000",
          "comment": "Delta between the enthalpy hysteresis high and low limits",
          "unit": {
            "prefix": "final",
            "value": "\"J/kg\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"SpecificEnergy\""
          },
          "annotation": {
            "dialog": {
              "tab": "Advanced",
              "group": "Hysteresis",
              "enable": "use_enthalpy"
            }
          }
        },
        {
          "className": "Real",
          "name": "retDamFulOpeTim",
          "value": "180",
          "comment": "Time period to keep RA damper fully open before releasing it for minimum outdoor airflow control\n    at disable to avoid pressure fluctuations",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "tab": "Advanced",
              "group": "Delays at disable"
            }
          }
        },
        {
          "className": "Real",
          "name": "disDel",
          "value": "15",
          "comment": "Short time delay before closing the OA damper at disable to avoid pressure fluctuations",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "tab": "Advanced",
              "group": "Delays at disable"
            }
          }
        }
      ],
      "models": [
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
          "name": "truFalHol",
          "comment": "Economizer should not be enabled or disabled within 10 minutes of change",
          "modifications": [
            {
              "name": "trueHoldDuration",
              "value": "600",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 20,
                  "y": 182
                },
                {
                  "x": 40,
                  "y": 202
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.And",
          "name": "andEnaDis",
          "comment": "Check freeze protection stage and zone state",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 60,
                  "y": 12
                },
                {
                  "x": 80,
                  "y": 32
                }
              ]
            }
          }
        }
      ],
      "inputs": [
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "TOut",
          "comment": "Outdoor air temperature",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": 232
                },
                {
                  "x": -260,
                  "y": 272
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": 110
                },
                {
                  "x": -100,
                  "y": 150
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "hOut",
          "comment": "Outdoor air enthalpy",
          "unit": {
            "prefix": "final",
            "value": "\"J/kg\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"SpecificEnergy\""
          },
          "enable": "use_enthalpy",
          "__cdl": {
            "default": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": 152
                },
                {
                  "x": -260,
                  "y": 192
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": 60
                },
                {
                  "x": -100,
                  "y": 100
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "TOutCut",
          "comment": "OA temperature high limit cutoff. For differential dry bulb temperature condition use return air temperature measurement",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"degC\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"ThermodynamicTemperature\""
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": 192
                },
                {
                  "x": -260,
                  "y": 232
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": 90
                },
                {
                  "x": -100,
                  "y": 130
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "hOutCut",
          "comment": "OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement",
          "unit": {
            "prefix": "final",
            "value": "\"J/kg\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"SpecificEnergy\""
          },
          "enable": "use_enthalpy",
          "__cdl": {
            "default": "0"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": 112
                },
                {
                  "x": -260,
                  "y": 152
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": 40
                },
                {
                  "x": -100,
                  "y": 80
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "uOutDam_min",
          "comment": "Minimum outdoor air damper position, output from damper position limits sequence",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": -98
                },
                {
                  "x": -260,
                  "y": -58
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -60
                },
                {
                  "x": -100,
                  "y": -20
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "uOutDam_max",
          "comment": "Maximum outdoor air damper position, output from damper position limits sequence",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": -58
                },
                {
                  "x": -260,
                  "y": -18
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -40
                },
                {
                  "x": -100,
                  "y": 0
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "uRetDam_max",
          "comment": "Maximum return air damper position, output from damper position limits sequence",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": -178
                },
                {
                  "x": -260,
                  "y": -138
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -130
                },
                {
                  "x": -100,
                  "y": -90
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "uRetDam_min",
          "comment": "Minimum return air damper position, output from damper position limits sequence",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": -218
                },
                {
                  "x": -260,
                  "y": -178
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -150
                },
                {
                  "x": -100,
                  "y": -110
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
          "name": "uRetDamPhy_max",
          "comment": "Physical maximum return air damper position, output from damper position limits sequence",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": -138
                },
                {
                  "x": -260,
                  "y": -98
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -110
                },
                {
                  "x": -100,
                  "y": -70
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
          "name": "u1SupFan",
          "comment": "Supply fan proven on",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": 62
                },
                {
                  "x": -260,
                  "y": 102
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": 10
                },
                {
                  "x": -100,
                  "y": 50
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
          "name": "uFreProSta",
          "comment": "Freeze protection stage status signal",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -300,
                  "y": 22
                },
                {
                  "x": -260,
                  "y": 62
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -10
                },
                {
                  "x": -100,
                  "y": 30
                }
              ]
            }
          }
        }
      ],
      "outputs": [
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "yOutDam_max",
          "comment": "Maximum outdoor air damper position",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 240,
                  "y": 22
                },
                {
                  "x": 280,
                  "y": 62
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 100,
                  "y": 80
                },
                {
                  "x": 140,
                  "y": 120
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "yRetDam_min",
          "comment": "Minimum return air damper position",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 240,
                  "y": -98
                },
                {
                  "x": 280,
                  "y": -58
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 100,
                  "y": -120
                },
                {
                  "x": 140,
                  "y": -80
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
          "name": "yRetDam_max",
          "comment": "Maximum return air damper position",
          "unit": {
            "prefix": "final",
            "value": "\"1\""
          },
          "min": {
            "prefix": "final",
            "value": "0"
          },
          "max": {
            "prefix": "final",
            "value": "1"
          },
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 240,
                  "y": -38
                },
                {
                  "x": 280,
                  "y": 2
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 100,
                  "y": -20
                },
                {
                  "x": 140,
                  "y": 20
                }
              ]
            }
          }
        }
      ]
    },
    "protected": {
      "parameters": [
        {
          "className": "Real",
          "name": "TOutHigLimCutHig",
          "value": "0",
          "comment": "Hysteresis high limit cutoff",
          "unit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "displayUnit": {
            "prefix": "final",
            "value": "\"K\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"TemperatureDifference\""
          },
          "annotation": {
            "dialog": {
              "tab": "General",
              "group": "Parameters"
            }
          }
        },
        {
          "className": "Real",
          "name": "TOutHigLimCutLow",
          "value": "TOutHigLimCutHig - delTOutHis",
          "comment": "Hysteresis low limit cutoff",
          "annotation": {
            "dialog": {
              "tab": "General",
              "group": "Parameters"
            }
          }
        },
        {
          "className": "Real",
          "name": "hOutHigLimCutHig",
          "value": "0",
          "comment": "Hysteresis block high limit cutoff",
          "unit": {
            "prefix": "final",
            "value": "\"J/kg\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"SpecificEnergy\""
          },
          "annotation": {
            "dialog": {
              "tab": "General",
              "group": "Parameters"
            }
          }
        },
        {
          "className": "Real",
          "name": "hOutHigLimCutLow",
          "value": "hOutHigLimCutHig - delEntHis",
          "comment": "Hysteresis block low limit cutoff",
          "annotation": {
            "dialog": {
              "tab": "General",
              "group": "Parameters"
            }
          }
        }
      ],
      "models": [
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Subtract",
          "name": "sub2",
          "comment": "Add block determines difference between hOut and hOutCut",
          "enable": "use_enthalpy",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -200,
                  "y": 140
                },
                {
                  "x": -180,
                  "y": 160
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Subtract",
          "name": "sub1",
          "comment": "Add block determines difference between TOut and TOutCut",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -200,
                  "y": 220
                },
                {
                  "x": -180,
                  "y": 240
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Hysteresis",
          "name": "hysOutTem",
          "comment": "Outdoor air temperature hysteresis for both fixed and differential dry bulb temperature cutoff conditions",
          "modifications": [
            {
              "name": "uLow",
              "value": "TOutHigLimCutLow",
              "isFinal": true
            },
            {
              "name": "uHigh",
              "value": "TOutHigLimCutHig",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -160,
                  "y": 220
                },
                {
                  "x": -140,
                  "y": 240
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Hysteresis",
          "name": "hysOutEnt",
          "comment": "Outdoor air enthalpy hysteresis for both fixed and differential enthalpy cutoff conditions",
          "modifications": [
            {
              "name": "uLow",
              "value": "hOutHigLimCutLow",
              "isFinal": true
            },
            {
              "name": "uHigh",
              "value": "hOutHigLimCutHig",
              "isFinal": true
            }
          ],
          "enable": "use_enthalpy",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -160,
                  "y": 140
                },
                {
                  "x": -140,
                  "y": 160
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Switch",
          "name": "outDamSwitch",
          "comment": "Set maximum OA damper position to minimum at disable (after a given time delay)",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 82,
                  "y": -78
                },
                {
                  "x": 102,
                  "y": -58
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Switch",
          "name": "retDamSwitch",
          "comment": "Set minimum RA damper position to maximum at disable",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -20,
                  "y": -176
                },
                {
                  "x": 0,
                  "y": -156
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Switch",
          "name": "maxRetDamSwitch",
          "comment": "Keep maximum RA damper position at physical maximum for a short time period after disable signal",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 60,
                  "y": -136
                },
                {
                  "x": 80,
                  "y": -116
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Continuous.Switch",
          "name": "minRetDamSwitch",
          "comment": "Keep minimum RA damper position at physical maximum for a short time period after disable",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 60,
                  "y": -178
                },
                {
                  "x": 80,
                  "y": -158
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.Not",
          "name": "not2",
          "comment": "Logical not that starts the timer at disable signal ",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -60,
                  "y": -58
                },
                {
                  "x": -40,
                  "y": -38
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.And",
          "name": "and2",
          "comment": "Logical and",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 160,
                  "y": -100
                },
                {
                  "x": 180,
                  "y": -80
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.And",
          "name": "and1",
          "comment": "Check supply fan status",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 20,
                  "y": 80
                },
                {
                  "x": 40,
                  "y": 100
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.And",
          "name": "and3",
          "comment": "Check if delay time has been passed after economizer being disabled",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 40,
                  "y": -54
                },
                {
                  "x": 60,
                  "y": -34
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "name": "intEqu",
          "comment": "Logical block to check if the freeze protection is deactivated",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -78,
                  "y": 32
                },
                {
                  "x": -58,
                  "y": 52
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "name": "delOutDamOsc",
          "comment": "Small delay before closing the outdoor air damper to avoid pressure fluctuations",
          "modifications": [
            {
              "name": "delayTime",
              "value": "disDel",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -20,
                  "y": -58
                },
                {
                  "x": 0,
                  "y": -38
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "name": "delRetDam",
          "comment": "Keep return damper open to its physical maximum for a short period of time before closing the outdoor air damper and resuming the maximum return air damper position, per G36 Part N7",
          "modifications": [
            {
              "name": "delayTime",
              "value": "retDamFulOpeTim",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -20,
                  "y": -108
                },
                {
                  "x": 0,
                  "y": -88
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.Not",
          "name": "not1",
          "comment": "Logical not",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 20,
                  "y": -108
                },
                {
                  "x": 40,
                  "y": -88
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "name": "conInt",
          "comment": "Integer constant, stage 0",
          "modifications": [
            {
              "name": "k",
              "value": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0",
              "isFinal": true
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -118,
                  "y": 12
                },
                {
                  "x": -98,
                  "y": 32
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
          "name": "entSubst1",
          "comment": "Deactivates outdoor air enthalpy condition if there is no enthalpy sensor",
          "modifications": [
            {
              "name": "k",
              "value": "false",
              "isFinal": true
            }
          ],
          "enable": "not use_enthalpy",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -160,
                  "y": 180
                },
                {
                  "x": -140,
                  "y": 200
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.Or",
          "name": "or2",
          "comment": "Check if either the temperature or the enthalpy condition is satisfied",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -60,
                  "y": 182
                },
                {
                  "x": -40,
                  "y": 202
                }
              ]
            }
          }
        }
      ]
    },
    "info": "<html>\n<p>\nThis is a multi zone VAV AHU economizer enable/disable sequence\nbased on the Section 5.16.7 of the ASHRAE Guideline 36, May 2020. Additional\nconditions included in the sequence are: freeze protection (freeze protection\nstage 0-3, see Section 5.16.12), supply fan status (on or off, see Section 5.16.5).\n</p>\n<p>\nThe economizer is disabled whenever the outdoor air conditions\nexceed the economizer high limit setpoint.\nThis sequence allows for all device types listed in\nASHRAE 90.1-2013 and Title 24-2013.\n</p>\n<p>\nIn addition, the economizer gets disabled without a delay whenever any of the\nfollowing is <code>true</code>:\n</p>\n<ul>\n<li>\nThe supply fan is off (<code>u1SupFan = false</code>),\n</li>\n<li>\nthe freeze protection stage\n<a href=\"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages\">\nBuildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages</a>\nis not <code>stage0</code>.\n</li>\n</ul>\n<p>\nThe following state machine chart illustrates the transitions between enabling and disabling:\n</p>\n<p align=\"center\">\n<img alt=\"Image of economizer enable-disable state machine chart\"\nsrc=\"Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Subsequences/EconEnableDisableStateMachineChart.png\"/>\n</p>\n<p>\nAfter the disable signal is activated, the following procedure is applied, in order to\nprevent pressure fluctuations in the HVAC system:\n</p>\n<ul>\n<li>\nThe return damper gets fully opened (<code>yRetDam_max = uRetDamPhy_max</code> and\n<code>yRetDam_min = uRetDamPhy_max</code>) for <code>retDamFulOpeTim</code>\ntime period, after which the return damper gets released to its minimum outdoor airflow control position\n(<code>yRetDam_max = uRetDam_max</code> and <code>yRetDam_min = uRetDam_max</code>).\n</li>\n<li>\nThe outdoor air damper is closed to its minimum outoor airflow control limit (<code>yOutDam_max = uOutDam_min</code>)\nafter a <code>disDel</code> time delay.\n</li>\n</ul>\n</html>",
    "icon": {
      "coordinateSystem": {
        "extent": [
          {
            "x": -100,
            "y": -140
          },
          {
            "x": 100,
            "y": 140
          }
        ],
        "preserveAspectRatio": true,
        "initialScale": 0.1
      },
      "graphics": {
        "line": [
          {
            "points": [
              {
                "x": 0,
                "y": 60
              },
              {
                "x": 80,
                "y": 60
              }
            ],
            "color": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "thickness": 0.5,
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid"
          },
          {
            "points": [
              {
                "x": -80,
                "y": -60
              },
              {
                "x": 0,
                "y": -60
              },
              {
                "x": 0,
                "y": 60
              }
            ],
            "color": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "thickness": 0.5,
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid"
          }
        ],
        "rectangle": [
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "fillColor": {
              "r": 255,
              "g": 255,
              "b": 255
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -100,
                "y": -140
              },
              {
                "x": 100,
                "y": 140
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "borderPattern": "BorderPattern.None"
          }
        ],
        "text": [
          {
            "extent": [
              {
                "x": -100,
                "y": 180
              },
              {
                "x": 100,
                "y": 140
              }
            ],
            "textString": "\"%name\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -98,
                "y": 38
              },
              {
                "x": -56,
                "y": 24
              }
            ],
            "textString": "\"u1SupFan\"",
            "textColor": {
              "r": 255,
              "g": 0,
              "b": 255
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -100,
                "y": 18
              },
              {
                "x": -44,
                "y": 4
              }
            ],
            "textString": "\"uFreProSta\"",
            "textColor": {
              "r": 255,
              "g": 127,
              "b": 0
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "visible": false,
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -100,
                "y": 68
              },
              {
                "x": -56,
                "y": 54
              }
            ],
            "textString": "\"hOutCut\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "visible": false,
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -100,
                "y": 86
              },
              {
                "x": -70,
                "y": 72
              }
            ],
            "textString": "\"hOut\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -100,
                "y": 116
              },
              {
                "x": -56,
                "y": 102
              }
            ],
            "textString": "\"TOutCut\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -100,
                "y": 138
              },
              {
                "x": -72,
                "y": 124
              }
            ],
            "textString": "\"TOut\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -96,
                "y": -100
              },
              {
                "x": -32,
                "y": -118
              }
            ],
            "textString": "\"uRetDam_max\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -96,
                "y": -10
              },
              {
                "x": -28,
                "y": -28
              }
            ],
            "textString": "\"uOutDam_max\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -96,
                "y": -30
              },
              {
                "x": -28,
                "y": -48
              }
            ],
            "textString": "\"uOutDam_min\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -96,
                "y": -80
              },
              {
                "x": -12,
                "y": -98
              }
            ],
            "textString": "\"uRetDamPhy_max\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": -96,
                "y": -120
              },
              {
                "x": -32,
                "y": -138
              }
            ],
            "textString": "\"uRetDam_min\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": 36,
                "y": 110
              },
              {
                "x": 96,
                "y": 92
              }
            ],
            "textString": "\"yOutDam_max\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": 36,
                "y": 12
              },
              {
                "x": 96,
                "y": -6
              }
            ],
            "textString": "\"yRetDam_max\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "pattern": "LinePattern.Dash",
            "extent": [
              {
                "x": 36,
                "y": -88
              },
              {
                "x": 96,
                "y": -106
              }
            ],
            "textString": "\"yRetDam_min\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 127
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          }
        ]
      }
    },
    "diagram": {
      "coordinateSystem": {
        "extent": [
          {
            "x": -260,
            "y": -280
          },
          {
            "x": 240,
            "y": 280
          }
        ],
        "preserveAspectRatio": false,
        "initialScale": 0.05
      },
      "graphics": {
        "rectangle": [
          {
            "lineColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -240,
                "y": -2
              },
              {
                "x": 220,
                "y": -250
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "borderPattern": "BorderPattern.None"
          },
          {
            "lineColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -240,
                "y": 58
              },
              {
                "x": 220,
                "y": 6
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "borderPattern": "BorderPattern.None"
          },
          {
            "lineColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -240,
                "y": 118
              },
              {
                "x": 220,
                "y": 66
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "borderPattern": "BorderPattern.None"
          },
          {
            "lineColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillColor": {
              "r": 215,
              "g": 215,
              "b": 215
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -240,
                "y": 258
              },
              {
                "x": 220,
                "y": 130
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "borderPattern": "BorderPattern.None"
          }
        ],
        "text": [
          {
            "extent": [
              {
                "x": 120,
                "y": 158
              },
              {
                "x": 204,
                "y": 138
              }
            ],
            "textString": "\"Outdoor air\nconditions\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Left",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial"
          },
          {
            "extent": [
              {
                "x": 120,
                "y": 52
              },
              {
                "x": 298,
                "y": 18
              }
            ],
            "textString": "\"Freeze protection -\ndisable if stage1\nand above\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Left",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial"
          },
          {
            "extent": [
              {
                "x": 120,
                "y": -198
              },
              {
                "x": 288,
                "y": -246
              }
            ],
            "textString": "\"Damper position\nlimit assignments\nwith delays\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Left",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial"
          },
          {
            "extent": [
              {
                "x": 120,
                "y": 84
              },
              {
                "x": 214,
                "y": 74
              }
            ],
            "textString": "\"Supply fan status\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "horizontalAlignment": "TextAlignment.Left",
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial"
          }
        ]
      }
    },
    "connections": [
      [
        {
          "instance": "TOut"
        },
        {
          "instance": "sub1",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -280,
              "y": 252
            },
            {
              "x": -240,
              "y": 252
            },
            {
              "x": -240,
              "y": 236
            },
            {
              "x": -202,
              "y": 236
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "TOutCut"
        },
        {
          "instance": "sub1",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -280,
              "y": 212
            },
            {
              "x": -240,
              "y": 212
            },
            {
              "x": -240,
              "y": 224
            },
            {
              "x": -202,
              "y": 224
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sub1",
          "connector": "y"
        },
        {
          "instance": "hysOutTem",
          "connector": "u"
        },
        {
          "points": [
            {
              "x": -178,
              "y": 230
            },
            {
              "x": -162,
              "y": 230
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "hOut"
        },
        {
          "instance": "sub2",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -280,
              "y": 172
            },
            {
              "x": -240,
              "y": 172
            },
            {
              "x": -240,
              "y": 156
            },
            {
              "x": -202,
              "y": 156
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "hOutCut"
        },
        {
          "instance": "sub2",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -280,
              "y": 132
            },
            {
              "x": -240,
              "y": 132
            },
            {
              "x": -240,
              "y": 144
            },
            {
              "x": -202,
              "y": 144
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "sub2",
          "connector": "y"
        },
        {
          "instance": "hysOutEnt",
          "connector": "u"
        },
        {
          "points": [
            {
              "x": -178,
              "y": 150
            },
            {
              "x": -162,
              "y": 150
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uOutDam_min"
        },
        {
          "instance": "outDamSwitch",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -280,
              "y": -78
            },
            {
              "x": 10,
              "y": -78
            },
            {
              "x": 10,
              "y": -60
            },
            {
              "x": 80,
              "y": -60
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uOutDam_max"
        },
        {
          "instance": "outDamSwitch",
          "connector": "u3"
        },
        {
          "points": [
            {
              "x": -280,
              "y": -38
            },
            {
              "x": -220,
              "y": -38
            },
            {
              "x": -220,
              "y": -76
            },
            {
              "x": 80,
              "y": -76
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uRetDamPhy_max"
        },
        {
          "instance": "maxRetDamSwitch",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -280,
              "y": -118
            },
            {
              "x": 58,
              "y": -118
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uRetDam_max"
        },
        {
          "instance": "maxRetDamSwitch",
          "connector": "u3"
        },
        {
          "points": [
            {
              "x": -280,
              "y": -158
            },
            {
              "x": -158,
              "y": -158
            },
            {
              "x": -158,
              "y": -134
            },
            {
              "x": 58,
              "y": -134
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "andEnaDis",
          "connector": "y"
        },
        {
          "instance": "not2",
          "connector": "u"
        },
        {
          "points": [
            {
              "x": 82,
              "y": 22
            },
            {
              "x": 92,
              "y": 22
            },
            {
              "x": 92,
              "y": -8
            },
            {
              "x": -80,
              "y": -8
            },
            {
              "x": -80,
              "y": -48
            },
            {
              "x": -62,
              "y": -48
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "maxRetDamSwitch",
          "connector": "y"
        },
        {
          "instance": "yRetDam_max"
        },
        {
          "points": [
            {
              "x": 82,
              "y": -126
            },
            {
              "x": 200,
              "y": -126
            },
            {
              "x": 200,
              "y": -18
            },
            {
              "x": 260,
              "y": -18
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "and2",
          "connector": "y"
        },
        {
          "instance": "maxRetDamSwitch",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": 182,
              "y": -90
            },
            {
              "x": 190,
              "y": -90
            },
            {
              "x": 190,
              "y": -148
            },
            {
              "x": 40,
              "y": -148
            },
            {
              "x": 40,
              "y": -126
            },
            {
              "x": 58,
              "y": -126
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "and2",
          "connector": "y"
        },
        {
          "instance": "minRetDamSwitch",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": 182,
              "y": -90
            },
            {
              "x": 190,
              "y": -90
            },
            {
              "x": 190,
              "y": -148
            },
            {
              "x": 40,
              "y": -148
            },
            {
              "x": 40,
              "y": -168
            },
            {
              "x": 58,
              "y": -168
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "not2",
          "connector": "y"
        },
        {
          "instance": "retDamSwitch",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -38,
              "y": -48
            },
            {
              "x": -30,
              "y": -48
            },
            {
              "x": -30,
              "y": -166
            },
            {
              "x": -22,
              "y": -166
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uRetDam_max"
        },
        {
          "instance": "retDamSwitch",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -280,
              "y": -158
            },
            {
              "x": -22,
              "y": -158
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uRetDam_min"
        },
        {
          "instance": "retDamSwitch",
          "connector": "u3"
        },
        {
          "points": [
            {
              "x": -280,
              "y": -198
            },
            {
              "x": -152,
              "y": -198
            },
            {
              "x": -152,
              "y": -174
            },
            {
              "x": -22,
              "y": -174
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "retDamSwitch",
          "connector": "y"
        },
        {
          "instance": "minRetDamSwitch",
          "connector": "u3"
        },
        {
          "points": [
            {
              "x": 2,
              "y": -166
            },
            {
              "x": 20,
              "y": -166
            },
            {
              "x": 20,
              "y": -176
            },
            {
              "x": 58,
              "y": -176
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uRetDamPhy_max"
        },
        {
          "instance": "minRetDamSwitch",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -280,
              "y": -118
            },
            {
              "x": 20,
              "y": -118
            },
            {
              "x": 20,
              "y": -160
            },
            {
              "x": 58,
              "y": -160
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "truFalHol",
          "connector": "y"
        },
        {
          "instance": "and1",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": 42,
              "y": 192
            },
            {
              "x": 50,
              "y": 192
            },
            {
              "x": 50,
              "y": 112
            },
            {
              "x": 10,
              "y": 112
            },
            {
              "x": 10,
              "y": 90
            },
            {
              "x": 18,
              "y": 90
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "and1",
          "connector": "y"
        },
        {
          "instance": "andEnaDis",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": 42,
              "y": 90
            },
            {
              "x": 50,
              "y": 90
            },
            {
              "x": 50,
              "y": 22
            },
            {
              "x": 58,
              "y": 22
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "u1SupFan"
        },
        {
          "instance": "and1",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -280,
              "y": 82
            },
            {
              "x": 18,
              "y": 82
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "outDamSwitch",
          "connector": "u2"
        },
        {
          "instance": "and3",
          "connector": "y"
        },
        {
          "points": [
            {
              "x": 80,
              "y": -68
            },
            {
              "x": 70,
              "y": -68
            },
            {
              "x": 70,
              "y": -44
            },
            {
              "x": 62,
              "y": -44
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "not2",
          "connector": "y"
        },
        {
          "instance": "and3",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -38,
              "y": -48
            },
            {
              "x": -30,
              "y": -48
            },
            {
              "x": -30,
              "y": -22
            },
            {
              "x": 28,
              "y": -22
            },
            {
              "x": 28,
              "y": -44
            },
            {
              "x": 38,
              "y": -44
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "and2",
          "connector": "u1"
        },
        {
          "instance": "not2",
          "connector": "y"
        },
        {
          "points": [
            {
              "x": 158,
              "y": -90
            },
            {
              "x": 126,
              "y": -90
            },
            {
              "x": 126,
              "y": -22
            },
            {
              "x": -30,
              "y": -22
            },
            {
              "x": -30,
              "y": -48
            },
            {
              "x": -38,
              "y": -48
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "and3",
          "connector": "u2"
        },
        {
          "instance": "delOutDamOsc",
          "connector": "y"
        },
        {
          "points": [
            {
              "x": 38,
              "y": -52
            },
            {
              "x": 20,
              "y": -52
            },
            {
              "x": 20,
              "y": -48
            },
            {
              "x": 2,
              "y": -48
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "delOutDamOsc",
          "connector": "u"
        },
        {
          "instance": "not2",
          "connector": "y"
        },
        {
          "points": [
            {
              "x": -22,
              "y": -48
            },
            {
              "x": -38,
              "y": -48
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "not2",
          "connector": "y"
        },
        {
          "instance": "delRetDam",
          "connector": "u"
        },
        {
          "points": [
            {
              "x": -38,
              "y": -48
            },
            {
              "x": -30,
              "y": -48
            },
            {
              "x": -30,
              "y": -98
            },
            {
              "x": -22,
              "y": -98
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "delRetDam",
          "connector": "y"
        },
        {
          "instance": "not1",
          "connector": "u"
        },
        {
          "points": [
            {
              "x": 2,
              "y": -98
            },
            {
              "x": 18,
              "y": -98
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "not1",
          "connector": "y"
        },
        {
          "instance": "and2",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": 42,
              "y": -98
            },
            {
              "x": 158,
              "y": -98
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "uFreProSta"
        },
        {
          "instance": "intEqu",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -280,
              "y": 42
            },
            {
              "x": -80,
              "y": 42
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "conInt",
          "connector": "y"
        },
        {
          "instance": "intEqu",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -96,
              "y": 22
            },
            {
              "x": -90,
              "y": 22
            },
            {
              "x": -90,
              "y": 34
            },
            {
              "x": -80,
              "y": 34
            }
          ],
          "color": {
            "r": 255,
            "g": 127,
            "b": 0
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "intEqu",
          "connector": "y"
        },
        {
          "instance": "andEnaDis",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -56,
              "y": 42
            },
            {
              "x": 40,
              "y": 42
            },
            {
              "x": 40,
              "y": 14
            },
            {
              "x": 58,
              "y": 14
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "outDamSwitch",
          "connector": "y"
        },
        {
          "instance": "yOutDam_max"
        },
        {
          "points": [
            {
              "x": 104,
              "y": -68
            },
            {
              "x": 190,
              "y": -68
            },
            {
              "x": 190,
              "y": 42
            },
            {
              "x": 260,
              "y": 42
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "minRetDamSwitch",
          "connector": "y"
        },
        {
          "instance": "yRetDam_min"
        },
        {
          "points": [
            {
              "x": 82,
              "y": -168
            },
            {
              "x": 210,
              "y": -168
            },
            {
              "x": 210,
              "y": -78
            },
            {
              "x": 260,
              "y": -78
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 127
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "or2",
          "connector": "y"
        },
        {
          "instance": "truFalHol",
          "connector": "u"
        },
        {
          "points": [
            {
              "x": -38,
              "y": 192
            },
            {
              "x": 18,
              "y": 192
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "hysOutTem",
          "connector": "y"
        },
        {
          "instance": "or2",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -138,
              "y": 230
            },
            {
              "x": -80,
              "y": 230
            },
            {
              "x": -80,
              "y": 192
            },
            {
              "x": -62,
              "y": 192
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "hysOutEnt",
          "connector": "y"
        },
        {
          "instance": "or2",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -138,
              "y": 150
            },
            {
              "x": -100,
              "y": 150
            },
            {
              "x": -100,
              "y": 184
            },
            {
              "x": -62,
              "y": 184
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ],
      [
        {
          "instance": "entSubst1",
          "connector": "y"
        },
        {
          "instance": "or2",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -138,
              "y": 190
            },
            {
              "x": -100,
              "y": 190
            },
            {
              "x": -100,
              "y": 184
            },
            {
              "x": -62,
              "y": 184
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          },
          "pattern": "LinePattern.Solid",
          "thickness": 0.25
        }
      ]
    ],
    "svg": {
      "icon": {
        "items": {
          "width": 280,
          "height": 320,
          "layerRectangles": [
            {
              "x": 40,
              "y": 40,
              "width": 200,
              "height": 280,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "layerPolylines": [
            {
              "points": "140,120 220,120",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.5
            },
            {
              "points": "60,240 140,240 140,120",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.5
            }
          ],
          "intPolygons": [
            {
              "points": "20,60 40,50 20,40",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,110 40,100 20,90",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,80 40,70 20,60",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,130 40,120 20,110",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,230 40,220 20,210",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,210 40,200 20,190",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,300 40,290 20,280",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,320 40,310 20,300",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,280 40,270 20,260",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,160 40,150 20,140",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,180 40,170 20,160",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "240,90 260,80 240,70",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "240,290 260,280 240,270",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "240,190 260,180 240,170",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "hasDots": false,
          "layerTexts": [
            {
              "font": "helvetica",
              "fontSize": 26,
              "xStart": 140,
              "yStart": 20,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 140,
                  "dy": 0,
                  "textString": "%name"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 9.1,
              "xStart": 63,
              "yStart": 149,
              "textAnchor": "middle",
              "fill": "rgb(255,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 63,
                  "dy": 0,
                  "textString": "u1SupFan"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 9.1,
              "xStart": 68,
              "yStart": 169,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 68,
                  "dy": 0,
                  "textString": "uFreProSta"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 9.1,
              "xStart": 62,
              "yStart": 119,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 62,
                  "dy": 0,
                  "textString": "hOutCut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 9.1,
              "xStart": 55,
              "yStart": 101,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 55,
                  "dy": 0,
                  "textString": "hOut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 9.1,
              "xStart": 62,
              "yStart": 71,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 62,
                  "dy": 0,
                  "textString": "TOutCut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 9.1,
              "xStart": 54,
              "yStart": 48.999999999999986,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 54,
                  "dy": 0,
                  "textString": "TOut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 76,
              "yStart": 289,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 76,
                  "dy": 0,
                  "textString": "uRetDam_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 78,
              "yStart": 199,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 78,
                  "dy": 0,
                  "textString": "uOutDam_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 78,
              "yStart": 219,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 78,
                  "dy": 0,
                  "textString": "uOutDam_min"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 86,
              "yStart": 269,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 86,
                  "dy": 0,
                  "textString": "uRetDamPhy_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 76,
              "yStart": 309,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 76,
                  "dy": 0,
                  "textString": "uRetDam_min"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 206,
              "yStart": 79,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 206,
                  "dy": 0,
                  "textString": "yOutDam_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 206,
              "yStart": 177,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 206,
                  "dy": 0,
                  "textString": "yRetDam_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 11.7,
              "xStart": 206,
              "yStart": 277,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 206,
                  "dy": 0,
                  "textString": "yRetDam_min"
                }
              ]
            }
          ]
        },
        "coordinate": [
          {
            "x": 40,
            "y": 320
          },
          {
            "x": 240,
            "y": 40
          }
        ],
        "initialScale": 0.1,
        "preserveAspectRatio": true,
        "drawing": "<svg version=\"1.1\" baseProfile=\"full\" width=\"280mm\" height=\"320mm\"\n     viewBox=\"0 0 280 320\" xmlns=\"http://www.w3.org/2000/svg\">\n\n<rect x=\"40\" y=\"40\" width=\"200\" height=\"280\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n\n\n\n<polyline fill=\"none\" points=\"140,120 220,120\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.5\" />\n<polyline fill=\"none\" points=\"60,240 140,240 140,120\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.5\" />\n\n<text font-family=\"helvetica\" font-size=\"26\" x=\"140\" y=\"20\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"140\" >%name</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"9.1\" x=\"63\" y=\"149\" fill=\"rgb(255,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"63\" >u1SupFan</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"9.1\" x=\"68\" y=\"169\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"68\" >uFreProSta</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"9.1\" x=\"62\" y=\"119\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"62\" >hOutCut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"9.1\" x=\"55\" y=\"101\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"55\" >hOut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"9.1\" x=\"62\" y=\"71\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"62\" >TOutCut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"9.1\" x=\"54\" y=\"48.999999999999986\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"54\" >TOut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"76\" y=\"289\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"76\" >uRetDam_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"78\" y=\"199\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"78\" >uOutDam_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"78\" y=\"219\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"78\" >uOutDam_min</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"86\" y=\"269\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"86\" >uRetDamPhy_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"76\" y=\"309\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"76\" >uRetDam_min</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"206\" y=\"79\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"206\" >yOutDam_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"206\" y=\"177\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"206\" >yRetDam_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"11.7\" x=\"206\" y=\"277\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"206\" >yRetDam_min</tspan>\n</text>\n\n\n\n<polygon points=\"20,60 40,50 20,40\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,110 40,100 20,90\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,80 40,70 20,60\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,130 40,120 20,110\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,230 40,220 20,210\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,210 40,200 20,190\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,300 40,290 20,280\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,320 40,310 20,300\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,280 40,270 20,260\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,160 40,150 20,140\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,180 40,170 20,160\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"240,90 260,80 240,70\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"240,290 260,280 240,270\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"240,190 260,180 240,170\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n\n\n\n\n\n</svg>"
      },
      "diagram": {
        "items": {
          "width": 598,
          "height": 560,
          "layerRectangles": [
            {
              "x": 60,
              "y": 282,
              "width": 460,
              "height": 248,
              "hasFill": true,
              "fill": "rgb(215,215,215)",
              "stroke": "rgb(215,215,215)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "x": 60,
              "y": 222,
              "width": 460,
              "height": 52,
              "hasFill": true,
              "fill": "rgb(215,215,215)",
              "stroke": "rgb(215,215,215)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "x": 60,
              "y": 162,
              "width": 460,
              "height": 52,
              "hasFill": true,
              "fill": "rgb(215,215,215)",
              "stroke": "rgb(215,215,215)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "x": 60,
              "y": 22,
              "width": 460,
              "height": 128,
              "hasFill": true,
              "fill": "rgb(215,215,215)",
              "stroke": "rgb(215,215,215)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "intPolygons": [
            {
              "points": "20,38 40,28 20,18 20,38",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,118 40,108 20,98 20,118",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,78 40,68 20,58 20,78",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,158 40,148 20,138 20,158",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,368 40,358 20,348 20,368",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,328 40,318 20,308 20,328",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,448 40,438 20,428 20,448",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,488 40,478 20,468 20,488",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,408 40,398 20,388 20,408",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,208 40,198 20,188 20,208",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,248 40,238 20,228 20,248",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "540,248 560,238 540,228",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "540,368 560,358 540,348",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "540,308 560,298 540,288",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "connectionPolylines": [
            {
              "points": "20,28 60,28 60,44 98,44",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,28 60,28 60,44 98,44",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,68 60,68 60,56 98,56",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,68 60,68 60,56 98,56",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "122,50 138,50",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "122,50 138,50",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,108 60,108 60,124 98,124",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,108 60,108 60,124 98,124",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,148 60,148 60,136 98,136",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,148 60,148 60,136 98,136",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "122,130 138,130",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "122,130 138,130",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,358 310,358 310,340 380,340",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,358 310,358 310,340 380,340",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,318 80,318 80,356 380,356",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,318 80,318 80,356 380,356",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,398 358,398",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,398 358,398",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,438 142,438 142,414 358,414",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,438 142,438 142,414 358,414",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "382,258 392,258 392,288 220,288 220,328 238,328",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "382,258 392,258 392,288 220,288 220,328 238,328",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "382,406 500,406 500,298 560,298",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "382,406 500,406 500,298 560,298",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "482,370 490,370 490,428 340,428 340,406 358,406",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "482,370 490,370 490,428 340,428 340,406 358,406",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "482,370 490,370 490,428 340,428 340,448 358,448",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "482,370 490,370 490,428 340,428 340,448 358,448",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "262,328 270,328 270,446 278,446",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "262,328 270,328 270,446 278,446",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,438 278,438",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,438 278,438",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,478 148,478 148,454 278,454",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,478 148,478 148,454 278,454",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "302,446 320,446 320,456 358,456",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "302,446 320,446 320,456 358,456",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,398 320,398 320,440 358,440",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,398 320,398 320,440 358,440",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "342,88 350,88 350,168 310,168 310,190 318,190",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "342,88 350,88 350,168 310,168 310,190 318,190",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "342,190 350,190 350,258 358,258",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "342,190 350,190 350,258 358,258",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,198 318,198",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,198 318,198",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "380,348 370,348 370,324 362,324",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "380,348 370,348 370,324 362,324",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "262,328 270,328 270,302 328,302 328,324 338,324",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "262,328 270,328 270,302 328,302 328,324 338,324",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "458,370 426,370 426,302 270,302 270,328 262,328",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "458,370 426,370 426,302 270,302 270,328 262,328",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "338,332 320,332 320,328 302,328",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "338,332 320,332 320,328 302,328",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "278,328 262,328",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "278,328 262,328",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "262,328 270,328 270,378 278,378",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "262,328 270,328 270,378 278,378",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "302,378 318,378",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "302,378 318,378",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "342,378 458,378",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "342,378 458,378",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "20,238 220,238",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "20,238 220,238",
              "fill": "none",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "204,258 210,258 210,246 220,246",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "204,258 210,258 210,246 220,246",
              "fill": "none",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "244,238 340,238 340,266 358,266",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "244,238 340,238 340,266 358,266",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "404,348 490,348 490,238 560,238",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "404,348 490,348 490,238 560,238",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "382,448 510,448 510,358 560,358",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "382,448 510,448 510,358 560,358",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "262,88 318,88",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "262,88 318,88",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "162,50 220,50 220,88 238,88",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "162,50 220,50 220,88 238,88",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "162,130 200,130 200,96 238,96",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "162,130 200,130 200,96 238,96",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "162,90 200,90 200,96 238,96",
              "fill": "none",
              "stroke": "rgb(255,255,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1.25
            },
            {
              "points": "162,90 200,90 200,96 238,96",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "hasDots": true,
          "connectionLineDots": [
            {
              "cx": 340,
              "cy": 428,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 142,
              "cy": 438,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 320,
              "cy": 398,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 328,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 328,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 328,
              "cy": 302,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 328,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 328,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 328,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 378,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 328,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 328,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 270,
              "cy": 328,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 200,
              "cy": 96,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "hasPattern": false,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "layerTexts": [
            {
              "font": "helvetica",
              "fontSize": 8.19,
              "xStart": 420,
              "yStart": 127.905,
              "textAnchor": "start",
              "fill": "rgb(0,0,0)",
              "moreLines": true,
              "tSpan": [
                {
                  "xSpan": 420,
                  "dy": 0,
                  "textString": "Outdoor air"
                },
                {
                  "xSpan": 420,
                  "dy": 8.19,
                  "textString": "conditions"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 8.15,
              "xStart": 420,
              "yStart": 236.85,
              "textAnchor": "start",
              "fill": "rgb(0,0,0)",
              "moreLines": true,
              "tSpan": [
                {
                  "xSpan": 420,
                  "dy": 0,
                  "textString": "Freeze protection -"
                },
                {
                  "xSpan": 420,
                  "dy": 8.15,
                  "textString": "disable if stage1"
                },
                {
                  "xSpan": 420,
                  "dy": 8.15,
                  "textString": "and above"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 7.67,
              "xStart": 420,
              "yStart": 494.33,
              "textAnchor": "start",
              "fill": "rgb(0,0,0)",
              "moreLines": true,
              "tSpan": [
                {
                  "xSpan": 420,
                  "dy": 0,
                  "textString": "Damper position"
                },
                {
                  "xSpan": 420,
                  "dy": 7.67,
                  "textString": "limit assignments"
                },
                {
                  "xSpan": 420,
                  "dy": 7.67,
                  "textString": "with delays"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 420,
              "yStart": 201,
              "textAnchor": "start",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 420,
                  "dy": 0,
                  "textString": "Supply fan status"
                }
              ]
            }
          ],
          "classRectangles": [
            {
              "x": 320,
              "y": 78,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 319.908,
              "y": 77.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 319.908,
              "y": 98,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 340,
              "y": 78,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 320,
              "y": 77.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 320,
              "y": 78,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 320,
              "y": 78,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 339.908,
              "y": 78,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 320,
              "y": 97.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 339.81600000000003,
              "y": 78.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 320.092,
              "y": 97.816,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 360,
              "y": 248,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 359.908,
              "y": 247.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 359.908,
              "y": 268,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 380,
              "y": 248,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 360,
              "y": 247.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 360,
              "y": 248,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 360,
              "y": 248,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 379.908,
              "y": 248,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 360,
              "y": 267.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 379.81600000000003,
              "y": 248.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 360.092,
              "y": 267.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 100,
              "y": 120,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.03
            },
            {
              "x": 100,
              "y": 40,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.03
            },
            {
              "x": 140,
              "y": 40,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 139.908,
              "y": 39.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 139.908,
              "y": 60,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 160,
              "y": 40,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 140,
              "y": 39.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 140,
              "y": 40,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 140,
              "y": 40,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 159.90800000000002,
              "y": 40,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 140,
              "y": 59.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 159.816,
              "y": 40.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 140.092,
              "y": 59.816,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 140.9,
              "y": 54.900000000000006,
              "width": 8.3,
              "height": 4.3,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "stroke": "rgb(192,192,192)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 150.2,
              "y": 54.900000000000006,
              "width": 8.9,
              "height": 4.3,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "stroke": "rgb(192,192,192)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.12
            },
            {
              "x": 140,
              "y": 120,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 139.908,
              "y": 119.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 139.908,
              "y": 140,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 160,
              "y": 120,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 140,
              "y": 119.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 140,
              "y": 120,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 140,
              "y": 120,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 159.90800000000002,
              "y": 120,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 140,
              "y": 139.90800000000002,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 159.816,
              "y": 120.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 140.092,
              "y": 139.816,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 140.9,
              "y": 134.9,
              "width": 8.3,
              "height": 4.3,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "stroke": "rgb(192,192,192)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 150.2,
              "y": 134.9,
              "width": 8.9,
              "height": 4.3,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "stroke": "rgb(192,192,192)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.12
            },
            {
              "x": 382,
              "y": 338,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 381.908,
              "y": 337.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 381.908,
              "y": 358,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 402,
              "y": 338,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 382,
              "y": 337.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 382,
              "y": 338,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 382,
              "y": 338,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 401.908,
              "y": 338,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 382,
              "y": 357.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 401.81600000000003,
              "y": 338.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 382.092,
              "y": 357.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 280,
              "y": 436,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 279.908,
              "y": 435.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 279.908,
              "y": 456,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 300,
              "y": 436,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 280,
              "y": 435.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 280,
              "y": 436,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 280,
              "y": 436,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 299.908,
              "y": 436,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 280,
              "y": 455.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 299.81600000000003,
              "y": 436.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 280.092,
              "y": 455.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 360,
              "y": 396,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 359.908,
              "y": 395.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 359.908,
              "y": 416,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 380,
              "y": 396,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 360,
              "y": 395.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 360,
              "y": 396,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 360,
              "y": 396,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 379.908,
              "y": 396,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 360,
              "y": 415.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 379.81600000000003,
              "y": 396.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 360.092,
              "y": 415.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 360,
              "y": 438,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 359.908,
              "y": 437.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 359.908,
              "y": 458,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 380,
              "y": 438,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 360,
              "y": 437.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 360,
              "y": 438,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 360,
              "y": 438,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 379.908,
              "y": 438,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 360,
              "y": 457.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 379.81600000000003,
              "y": 438.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 360.092,
              "y": 457.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 240,
              "y": 318,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(215,215,215)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 239.908,
              "y": 317.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 239.908,
              "y": 338,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 260,
              "y": 318,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 240,
              "y": 317.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 240,
              "y": 318,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 240,
              "y": 318,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 259.908,
              "y": 318,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 240,
              "y": 337.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 259.81600000000003,
              "y": 318.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 240.092,
              "y": 337.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 460,
              "y": 360,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 459.908,
              "y": 359.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 459.908,
              "y": 380,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 480,
              "y": 360,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 460,
              "y": 359.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 460,
              "y": 360,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 460,
              "y": 360,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 479.908,
              "y": 360,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 460,
              "y": 379.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 479.81600000000003,
              "y": 360.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 460.092,
              "y": 379.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 320,
              "y": 180,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 319.908,
              "y": 179.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 319.908,
              "y": 200,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 340,
              "y": 180,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 320,
              "y": 179.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 320,
              "y": 180,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 320,
              "y": 180,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 339.908,
              "y": 180,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 320,
              "y": 199.90800000000002,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 339.81600000000003,
              "y": 180.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 320.092,
              "y": 199.816,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 340,
              "y": 314,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 339.908,
              "y": 313.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 339.908,
              "y": 334,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 360,
              "y": 314,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 340,
              "y": 313.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 340,
              "y": 314,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 340,
              "y": 314,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 359.908,
              "y": 314,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 340,
              "y": 333.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 359.81600000000003,
              "y": 314.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 340.092,
              "y": 333.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 222,
              "y": 228,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 221.908,
              "y": 227.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 221.908,
              "y": 248,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 242,
              "y": 228,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 222,
              "y": 227.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 222,
              "y": 228,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 222,
              "y": 228,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 241.90800000000002,
              "y": 228,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 222,
              "y": 247.90800000000002,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 241.816,
              "y": 228.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 222.092,
              "y": 247.816,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 280,
              "y": 318,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 279.908,
              "y": 317.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 279.908,
              "y": 338,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 300,
              "y": 318,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.17
            },
            {
              "x": 280,
              "y": 317.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 280,
              "y": 318,
              "width": 0.138,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 280,
              "y": 318,
              "width": 20,
              "height": 0.13799999999999998,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 299.908,
              "y": 318,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.17
            },
            {
              "x": 280,
              "y": 337.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 299.816,
              "y": 318.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.17
            },
            {
              "x": 280.092,
              "y": 337.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 280,
              "y": 368,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 279.908,
              "y": 367.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 279.908,
              "y": 388,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 300,
              "y": 368,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.17
            },
            {
              "x": 280,
              "y": 367.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 280,
              "y": 368,
              "width": 0.138,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 280,
              "y": 368,
              "width": 20,
              "height": 0.13799999999999998,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 299.908,
              "y": 368,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.17
            },
            {
              "x": 280,
              "y": 387.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 299.816,
              "y": 368.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.17
            },
            {
              "x": 280.092,
              "y": 387.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.07
            },
            {
              "x": 320,
              "y": 368,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(215,215,215)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 319.908,
              "y": 367.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 319.908,
              "y": 388,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 340,
              "y": 368,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 320,
              "y": 367.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 320,
              "y": 368,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 320,
              "y": 368,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 339.908,
              "y": 368,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 320,
              "y": 387.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 339.81600000000003,
              "y": 368.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 320.092,
              "y": 387.81600000000003,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 182,
              "y": 248,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,127,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 140,
              "y": 80,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 139.908,
              "y": 79.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 139.908,
              "y": 100,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 160,
              "y": 80,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 140,
              "y": 79.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 140,
              "y": 80,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 140,
              "y": 80,
              "width": 20,
              "height": 0.13799999999999998,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 159.90800000000002,
              "y": 80,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 140,
              "y": 99.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 159.816,
              "y": 80.092,
              "width": 0.092,
              "height": 19.816000000000003,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 140.092,
              "y": 99.816,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 240,
              "y": 78,
              "width": 20,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(210,210,210)",
              "stroke": "rgb(0,0,0)",
              "hasStroke": true,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 239.908,
              "y": 77.908,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 239.908,
              "y": 98,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 260,
              "y": 78,
              "width": 0.092,
              "height": 20.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 240,
              "y": 77.908,
              "width": 20.092,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 240,
              "y": 78,
              "width": 0.13799999999999998,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 240,
              "y": 78,
              "width": 20,
              "height": 0.138,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 259.908,
              "y": 78,
              "width": 0.092,
              "height": 20,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 240,
              "y": 97.908,
              "width": 20,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(113,111,100)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            },
            {
              "x": 259.81600000000003,
              "y": 78.092,
              "width": 0.092,
              "height": 19.816,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.2
            },
            {
              "x": 240.092,
              "y": 97.816,
              "width": 19.816,
              "height": 0.092,
              "hasFill": true,
              "fill": "rgb(172,168,153)",
              "stroke": "none",
              "hasStroke": false,
              "strokeDasharray": "1,0",
              "strokeWidth": 0.04
            }
          ],
          "classPolygons": [
            {
              "points": "318,89 320,88 318,87",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "340,89 342,88 340,87",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "358,259 360,258 358,257",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "358,267 360,266 358,265",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "380,259 382,258 380,257",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "98,125 100,124 98,123",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "98,137 100,136 98,135",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "120,131 122,130 120,129",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "98,45 100,44 98,43",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "98,57 100,56 98,55",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "120,51 122,50 120,49",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142,41 141.2,43.2 142.8,43.2 142,41",
              "hasFill": true,
              "fill": "rgb(192,192,192)",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "159.2,52.9 157,52.1 157,53.7 159.2,52.9",
              "hasFill": true,
              "fill": "rgb(192,192,192)",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "138,51 140,50 138,49",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "160,51 162,50 160,49",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142,121 141.2,123.2 142.8,123.2 142,121",
              "hasFill": true,
              "fill": "rgb(192,192,192)",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "159.2,132.9 157,132.1 157,133.7 159.2,132.9",
              "hasFill": true,
              "fill": "rgb(192,192,192)",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "138,131 140,130 138,129",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "160,131 162,130 160,129",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "380,341 382,340 380,339",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "380,349 382,348 380,347",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "380,357 382,356 380,355",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "402,349 404,348 402,347",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "278,439 280,438 278,437",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "278,447 280,446 278,445",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "278,455 280,454 278,453",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "300,447 302,446 300,445",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "358,399 360,398 358,397",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "358,407 360,406 358,405",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "358,415 360,414 358,413",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "380,407 382,406 380,405",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "358,441 360,440 358,439",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "358,449 360,448 358,447",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "358,457 360,456 358,455",
              "hasFill": true,
              "fill": "rgb(0,0,127)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "380,449 382,448 380,447",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,329 240,328 238,327",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "260,329 262,328 260,327",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "458,371 460,370 458,369",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "458,379 460,378 458,377",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "480,371 482,370 480,369",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "318,191 320,190 318,189",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "318,199 320,198 318,197",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "340,191 342,190 340,189",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "338,325 340,324 338,323",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "338,333 340,332 338,331",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "360,325 362,324 360,323",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "220,239 222,238 220,237",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "220,247 222,246 220,245",
              "hasFill": true,
              "fill": "rgb(255,127,0)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "242,239 244,238 242,237",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "278,329 280,328 278,327",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "300,329 302,328 300,327",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "278,379 280,378 278,377",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "300,379 302,378 300,377",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "318,379 320,378 318,377",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "340,379 342,378 340,377",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "184,249 183.2,251.2 184.8,251.2 184,249",
              "hasFill": true,
              "fill": "rgb(192,192,192)",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "201,265 198.8,264.2 198.8,265.8 201,265",
              "hasFill": true,
              "fill": "rgb(192,192,192)",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "202,259 204,258 202,257",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "159,97 156.8,96.2 156.8,97.8 159,97",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142,81.2 141.2,83.4 142.8,83.4 142,81.2",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "160,91 162,90 160,89",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,89 240,88 238,87",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "238,97 240,96 238,95",
              "hasFill": true,
              "fill": "rgb(255,0,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "260,89 262,88 260,87",
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "classEllipses": [
            {
              "cx": 337.8,
              "cy": 88,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 322.4,
              "cy": 88,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 377.8,
              "cy": 258,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 361.8,
              "cy": 257.9,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 361.8,
              "cy": 266,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 110,
              "cy": 130,
              "rx": 5,
              "ry": 5,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "hasPattern": true,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 110,
              "cy": 50,
              "rx": 5,
              "ry": 5,
              "hasFill": true,
              "fill": "rgb(255,255,255)",
              "hasPattern": true,
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 157.8,
              "cy": 50,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 157.8,
              "cy": 130,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 393,
              "cy": 348,
              "rx": 0.8,
              "ry": 0.8,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "hasPattern": false,
              "stroke": null,
              "strokeDasharray": null,
              "strokeWidth": null
            },
            {
              "cx": 384.2,
              "cy": 348,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 291,
              "cy": 446,
              "rx": 0.8,
              "ry": 0.8,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "hasPattern": false,
              "stroke": null,
              "strokeDasharray": null,
              "strokeWidth": null
            },
            {
              "cx": 282.2,
              "cy": 446,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 371,
              "cy": 406,
              "rx": 0.8,
              "ry": 0.8,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "hasPattern": false,
              "stroke": null,
              "strokeDasharray": null,
              "strokeWidth": null
            },
            {
              "cx": 362.2,
              "cy": 406,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 371,
              "cy": 448,
              "rx": 0.8,
              "ry": 0.8,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "hasPattern": false,
              "stroke": null,
              "strokeDasharray": null,
              "strokeWidth": null
            },
            {
              "cx": 362.2,
              "cy": 448,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 257.8,
              "cy": 328,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 477.8,
              "cy": 370,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 461.8,
              "cy": 369.9,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 461.8,
              "cy": 378,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 337.8,
              "cy": 190,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 321.8,
              "cy": 189.9,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 321.8,
              "cy": 198,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 357.8,
              "cy": 324,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 341.8,
              "cy": 323.9,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 341.8,
              "cy": 332,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 240,
              "cy": 238,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 236.2,
              "cy": 238,
              "rx": 1,
              "ry": 1,
              "hasFill": true,
              "fill": "rgb(0,0,0)",
              "hasPattern": true,
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 282.2,
              "cy": 328,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 297.8,
              "cy": 328,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 282.2,
              "cy": 378,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 297.8,
              "cy": 378,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 337.8,
              "cy": 378,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 157.8,
              "cy": 90,
              "rx": 0.7000000000000001,
              "ry": 0.7,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 257.8,
              "cy": 88,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 241.8,
              "cy": 87.9,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "cx": 241.8,
              "cy": 96,
              "rx": 0.7000000000000001,
              "ry": 0.7000000000000001,
              "hasFill": true,
              "fill": "rgb(235,235,235)",
              "hasPattern": true,
              "stroke": "rgb(235,235,235)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "classPolylines": [
            {
              "points": "321.6,87 325,87 325,82.6 328.2,82.6 328.2,87 328.2,87",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "322.2,92.6 325.2,92.6 325.2,88.2 327.6,88.2 327.6,92.6 327.6,92.6",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "327.6,92.6 330.6,92.6 330.6,88.2 334.4,88.2 334.4,92.6 337.4,92.6",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "328.2,87 331.4,87 331.4,82.6 334.6,82.6 334.6,87 336.6,87",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "100,124 102.6,127.6 105.6,127.6",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "100,136 102.6,132.8 105.8,132.8",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "115,130 120,130",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "100,44 102.6,47.6 105.6,47.6",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "100,56 102.6,52.8 105.8,52.8",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "115,50 120,50",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142,43.2 142,52.9",
              "fill": "none",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142.1,52.9 158.4,52.9",
              "fill": "none",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142.1,52.9 154.1,52.9",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "148.5,52.1 150.1,52.9 148.5,53.6",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "154.1,44.9 154.1,52.9",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "153.3,49.7 154.1,47.8 155,49.7",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "145.1,44.9 158.1,44.9",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "149.6,44.1 148.1,44.9 149.6,45.7",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "144.1,47.1 145.1,48.900000000000006 146.1,47.1",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "145.1,44.9 145.1,52.9",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "145.1,52.9 145.1,54.900000000000006",
              "fill": "none",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "154.1,52.9 154.1,54.900000000000006",
              "fill": "none",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142,123.2 142,132.9",
              "fill": "none",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142.1,132.9 158.4,132.9",
              "fill": "none",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142.1,132.9 154.1,132.9",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "148.5,132.1 150.1,132.9 148.5,133.6",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "154.1,124.9 154.1,132.9",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "153.3,129.7 154.1,127.8 155,129.7",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "145.1,124.9 158.1,124.9",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "149.6,124.1 148.1,124.9 149.6,125.7",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "144.1,127.1 145.1,128.9 146.1,127.1",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "145.1,124.9 145.1,132.9",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "145.1,132.9 145.1,134.9",
              "fill": "none",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "154.1,132.9 154.1,134.9",
              "fill": "none",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "393.2,348 402,348",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "382,348 388,348",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "382,356 388,356 388,356",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "388,346.8 388,349.2",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "382,340 388,340",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "393,348 388,340",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1
            },
            {
              "points": "291.2,446 300,446",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "280,446 286,446",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "280,454 286,454 286,454",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "286,444.8 286,447.2",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "280,438 286,438",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "291,446 286,438",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1
            },
            {
              "points": "371.2,406 380,406",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "360,406 366,406",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "360,414 366,414 366,414",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "366,404.8 366,407.2",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "360,398 366,398",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "371,406 366,398",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1
            },
            {
              "points": "371.2,448 380,448",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "360,448 366,448",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "360,456 366,456 366,456",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "366,446.8 366,449.2",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "360,440 366,440",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "371,448 366,440",
              "fill": "none",
              "stroke": "rgb(0,0,127)",
              "strokeDasharray": "1,0",
              "strokeWidth": 1
            },
            {
              "points": "222,246 236.2,246 236.2,238",
              "fill": "none",
              "stroke": "rgb(255,127,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "282,334.6 284,334.6 284,330.2 293.8,330.2 293.8,334.6 296.6,334.6",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "282,324.8 289.6,324.8 289.6,320.4 293.8,320.4 293.8,324.8 296.6,324.8",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "282,384.6 284,384.6 284,380.2 293.8,380.2 293.8,384.6 296.6,384.6",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "282,374.8 289.6,374.8 289.6,370.4 293.8,370.4 293.8,374.8 296.6,374.8",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "184,251.2 184,266",
              "fill": "none",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "183,265 200.2,265",
              "fill": "none",
              "stroke": "rgb(192,192,192)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "184,258 200,258",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "141,97 157.2,97",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142,83.4 142,98.2",
              "fill": "none",
              "stroke": "rgb(255,0,255)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            },
            {
              "points": "142,90 156.4,90",
              "fill": "none",
              "stroke": "rgb(0,0,0)",
              "strokeDasharray": "1,0",
              "strokeWidth": 0.25
            }
          ],
          "classTexts": [
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 13.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "TOut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 93.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "hOut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 53.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "TOutCut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 133.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "hOutCut"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 343.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uOutDam_min"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 303.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uOutDam_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 423.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uRetDam_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 463.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uRetDam_min"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 383.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uRetDamPhy_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 183.5,
              "textAnchor": "middle",
              "fill": "rgb(255,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "u1SupFan"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 14.2625,
              "yStart": 223.5,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 14.2625,
                  "dy": 0,
                  "textString": "uFreProSta"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 558.525,
              "yStart": 221,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 558.525,
                  "dy": 0,
                  "textString": "yOutDam_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 558.525,
              "yStart": 341,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 558.525,
                  "dy": 0,
                  "textString": "yRetDam_min"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 6.5,
              "xStart": 558.525,
              "yStart": 281,
              "textAnchor": "middle",
              "fill": "rgb(0,0,127)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 558.525,
                  "dy": 0,
                  "textString": "yRetDam_max"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 330,
              "yStart": 75,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 330,
                  "dy": 0,
                  "textString": "truFalHol"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.82,
              "xStart": 330.2,
              "yStart": 95.6,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 330.2,
                  "dy": 0,
                  "textString": "%falseHoldDuration"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.82,
              "xStart": 330.3,
              "yStart": 79.8,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 330.3,
                  "dy": 0,
                  "textString": "600"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 5.2,
              "xStart": 370,
              "yStart": 258,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 370,
                  "dy": 0,
                  "textString": "and"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 370,
              "yStart": 245,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 370,
                  "dy": 0,
                  "textString": "andEnaDis"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 110,
              "yStart": 117,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 110,
                  "dy": 0,
                  "textString": "sub2"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 4.42,
              "xStart": 110,
              "yStart": 129.4,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 110,
                  "dy": 0,
                  "textString": "-"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 126.6,
              "yStart": 126.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 126.6,
                  "dy": 0,
                  "textString": ""
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 110,
              "yStart": 37,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 110,
                  "dy": 0,
                  "textString": "sub1"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 4.42,
              "xStart": 110,
              "yStart": 49.4,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 110,
                  "dy": 0,
                  "textString": "-"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.25,
              "xStart": 126.6,
              "yStart": 46.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 126.6,
                  "dy": 0,
                  "textString": ""
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.79,
              "xStart": 144.95,
              "yStart": 57.05,
              "textAnchor": "middle",
              "fill": "rgb(192,192,192)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 144.95,
                  "dy": 0,
                  "textString": "TOutHigLimCutLow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.79,
              "xStart": 154.65,
              "yStart": 57.05,
              "textAnchor": "middle",
              "fill": "rgb(192,192,192)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 154.65,
                  "dy": 0,
                  "textString": "TOutHigLimCutHig"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 150,
              "yStart": 37,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 150,
                  "dy": 0,
                  "textString": "hysOutTem"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.79,
              "xStart": 144.95,
              "yStart": 137.05,
              "textAnchor": "middle",
              "fill": "rgb(192,192,192)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 144.95,
                  "dy": 0,
                  "textString": "hOutHigLimCutLow"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.79,
              "xStart": 154.65,
              "yStart": 137.05,
              "textAnchor": "middle",
              "fill": "rgb(192,192,192)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 154.65,
                  "dy": 0,
                  "textString": "hOutHigLimCutHig"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 150,
              "yStart": 117,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 150,
                  "dy": 0,
                  "textString": "hysOutEnt"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.68,
              "xStart": 385.2,
              "yStart": 341.3,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 385.2,
                  "dy": 0,
                  "textString": "true"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.95,
              "xStart": 385.6,
              "yStart": 354.1,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 385.6,
                  "dy": 0,
                  "textString": "false"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 392,
              "yStart": 335,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 392,
                  "dy": 0,
                  "textString": "outDamSwitch"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.68,
              "xStart": 283.2,
              "yStart": 439.3,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 283.2,
                  "dy": 0,
                  "textString": "true"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.95,
              "xStart": 283.6,
              "yStart": 452.1,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 283.6,
                  "dy": 0,
                  "textString": "false"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 290,
              "yStart": 433,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 290,
                  "dy": 0,
                  "textString": "retDamSwitch"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.68,
              "xStart": 363.2,
              "yStart": 399.3,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 363.2,
                  "dy": 0,
                  "textString": "true"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.95,
              "xStart": 363.6,
              "yStart": 412.1,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 363.6,
                  "dy": 0,
                  "textString": "false"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 370,
              "yStart": 393,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 370,
                  "dy": 0,
                  "textString": "maxRetDamSwitch"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.68,
              "xStart": 363.2,
              "yStart": 441.3,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 363.2,
                  "dy": 0,
                  "textString": "true"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.95,
              "xStart": 363.6,
              "yStart": 454.1,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 363.6,
                  "dy": 0,
                  "textString": "false"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 370,
              "yStart": 435,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 370,
                  "dy": 0,
                  "textString": "minRetDamSwitch"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.37,
              "xStart": 250.8,
              "yStart": 327.8,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 250.8,
                  "dy": 0,
                  "textString": "not"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 250,
              "yStart": 315,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 250,
                  "dy": 0,
                  "textString": "not2"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 5.2,
              "xStart": 470,
              "yStart": 370,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 470,
                  "dy": 0,
                  "textString": "and"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 470,
              "yStart": 357,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 470,
                  "dy": 0,
                  "textString": "and2"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 5.2,
              "xStart": 330,
              "yStart": 190,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 330,
                  "dy": 0,
                  "textString": "and"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 330,
              "yStart": 177,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 330,
                  "dy": 0,
                  "textString": "and1"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 5.2,
              "xStart": 350,
              "yStart": 324,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 350,
                  "dy": 0,
                  "textString": "and"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 350,
              "yStart": 311,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 350,
                  "dy": 0,
                  "textString": "and3"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 232,
              "yStart": 225,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 232,
                  "dy": 0,
                  "textString": "intEqu"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 5.85,
              "xStart": 229.2,
              "yStart": 237.1,
              "textAnchor": "middle",
              "fill": "rgb(255,127,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 229.2,
                  "dy": 0,
                  "textString": "="
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.95,
              "xStart": 290,
              "yStart": 341.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 290,
                  "dy": 0,
                  "textString": "disDel"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 290,
              "yStart": 315,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 290,
                  "dy": 0,
                  "textString": "delOutDamOsc"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.95,
              "xStart": 290,
              "yStart": 391.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 290,
                  "dy": 0,
                  "textString": "retDamFulOpeTim"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 290,
              "yStart": 365,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 290,
                  "dy": 0,
                  "textString": "delRetDam"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 3.37,
              "xStart": 330.8,
              "yStart": 377.8,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 330.8,
                  "dy": 0,
                  "textString": "not"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 330,
              "yStart": 365,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 330,
                  "dy": 0,
                  "textString": "not1"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 192,
              "yStart": 245,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 192,
                  "dy": 0,
                  "textString": "conInt"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 192,
              "yStart": 271,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 192,
                  "dy": 0,
                  "textString": "k=Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 150,
              "yStart": 77,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 150,
                  "dy": 0,
                  "textString": "entSubst1"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 1.95,
              "xStart": 150,
              "yStart": 102.5,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 150,
                  "dy": 0,
                  "textString": "false"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 5.2,
              "xStart": 250,
              "yStart": 88,
              "textAnchor": "middle",
              "fill": "rgb(0,0,0)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 250,
                  "dy": 0,
                  "textString": "or"
                }
              ]
            },
            {
              "font": "helvetica",
              "fontSize": 2.6,
              "xStart": 250,
              "yStart": 75,
              "textAnchor": "middle",
              "fill": "rgb(0,0,255)",
              "moreLines": false,
              "tSpan": [
                {
                  "xSpan": 250,
                  "dy": 0,
                  "textString": "or2"
                }
              ]
            }
          ]
        },
        "initialScale": 0.05,
        "preserveAspectRatio": false,
        "drawing": "<svg version=\"1.1\" baseProfile=\"full\" width=\"598mm\" height=\"560mm\"\n     viewBox=\"0 0 598 560\" xmlns=\"http://www.w3.org/2000/svg\">\n\n<rect x=\"60\" y=\"282\" width=\"460\" height=\"248\"  fill=\"rgb(215,215,215)\" stroke=\"rgb(215,215,215)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<rect x=\"60\" y=\"222\" width=\"460\" height=\"52\"  fill=\"rgb(215,215,215)\" stroke=\"rgb(215,215,215)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<rect x=\"60\" y=\"162\" width=\"460\" height=\"52\"  fill=\"rgb(215,215,215)\" stroke=\"rgb(215,215,215)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<rect x=\"60\" y=\"22\" width=\"460\" height=\"128\"  fill=\"rgb(215,215,215)\" stroke=\"rgb(215,215,215)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n\n\n\n\n<text font-family=\"helvetica\" font-size=\"8.19\" x=\"420\" y=\"127.905\" fill=\"rgb(0,0,0)\" text-anchor=\"start\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"420\"  dy=\"0\" >Outdoor air</tspan>\n<tspan x=\"420\"  dy=\"8.19\" >conditions</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"8.15\" x=\"420\" y=\"236.85\" fill=\"rgb(0,0,0)\" text-anchor=\"start\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"420\"  dy=\"0\" >Freeze protection -</tspan>\n<tspan x=\"420\"  dy=\"8.15\" >disable if stage1</tspan>\n<tspan x=\"420\"  dy=\"8.15\" >and above</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"7.67\" x=\"420\" y=\"494.33\" fill=\"rgb(0,0,0)\" text-anchor=\"start\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"420\"  dy=\"0\" >Damper position</tspan>\n<tspan x=\"420\"  dy=\"7.67\" >limit assignments</tspan>\n<tspan x=\"420\"  dy=\"7.67\" >with delays</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"420\" y=\"201\" fill=\"rgb(0,0,0)\" text-anchor=\"start\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"420\" >Supply fan status</tspan>\n</text>\n\n<polyline fill=\"none\" points=\"20,28 60,28 60,44 98,44\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,28 60,28 60,44 98,44\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,68 60,68 60,56 98,56\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,68 60,68 60,56 98,56\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"122,50 138,50\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"122,50 138,50\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,108 60,108 60,124 98,124\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,108 60,108 60,124 98,124\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,148 60,148 60,136 98,136\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,148 60,148 60,136 98,136\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"122,130 138,130\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"122,130 138,130\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,358 310,358 310,340 380,340\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,358 310,358 310,340 380,340\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,318 80,318 80,356 380,356\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,318 80,318 80,356 380,356\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,398 358,398\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,398 358,398\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,438 142,438 142,414 358,414\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,438 142,438 142,414 358,414\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"382,258 392,258 392,288 220,288 220,328 238,328\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"382,258 392,258 392,288 220,288 220,328 238,328\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"382,406 500,406 500,298 560,298\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"382,406 500,406 500,298 560,298\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"482,370 490,370 490,428 340,428 340,406 358,406\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"482,370 490,370 490,428 340,428 340,406 358,406\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"482,370 490,370 490,428 340,428 340,448 358,448\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"482,370 490,370 490,428 340,428 340,448 358,448\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"262,328 270,328 270,446 278,446\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"262,328 270,328 270,446 278,446\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,438 278,438\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,438 278,438\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,478 148,478 148,454 278,454\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,478 148,478 148,454 278,454\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"302,446 320,446 320,456 358,456\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"302,446 320,446 320,456 358,456\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,398 320,398 320,440 358,440\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,398 320,398 320,440 358,440\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"342,88 350,88 350,168 310,168 310,190 318,190\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"342,88 350,88 350,168 310,168 310,190 318,190\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"342,190 350,190 350,258 358,258\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"342,190 350,190 350,258 358,258\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,198 318,198\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,198 318,198\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"380,348 370,348 370,324 362,324\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"380,348 370,348 370,324 362,324\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"262,328 270,328 270,302 328,302 328,324 338,324\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"262,328 270,328 270,302 328,302 328,324 338,324\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"458,370 426,370 426,302 270,302 270,328 262,328\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"458,370 426,370 426,302 270,302 270,328 262,328\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"338,332 320,332 320,328 302,328\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"338,332 320,332 320,328 302,328\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"278,328 262,328\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"278,328 262,328\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"262,328 270,328 270,378 278,378\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"262,328 270,328 270,378 278,378\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"302,378 318,378\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"302,378 318,378\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"342,378 458,378\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"342,378 458,378\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"20,238 220,238\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"20,238 220,238\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"204,258 210,258 210,246 220,246\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"204,258 210,258 210,246 220,246\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"244,238 340,238 340,266 358,266\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"244,238 340,238 340,266 358,266\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"404,348 490,348 490,238 560,238\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"404,348 490,348 490,238 560,238\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"382,448 510,448 510,358 560,358\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"382,448 510,448 510,358 560,358\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"262,88 318,88\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"262,88 318,88\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"162,50 220,50 220,88 238,88\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"162,50 220,50 220,88 238,88\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"162,130 200,130 200,96 238,96\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"162,130 200,130 200,96 238,96\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"162,90 200,90 200,96 238,96\" stroke=\"rgb(255,255,255)\" stroke-dasharray=\"1,0\" stroke-width=\"1.25\" />\n<polyline fill=\"none\" points=\"162,90 200,90 200,96 238,96\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n<ellipse cx=\"340\" cy=\"428\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"142\" cy=\"438\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"320\" cy=\"398\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"270\" cy=\"328\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"270\" cy=\"328\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"328\" cy=\"302\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"270\" cy=\"328\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"270\" cy=\"328\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"270\" cy=\"328\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"270\" cy=\"378\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"270\" cy=\"328\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"270\" cy=\"328\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"270\" cy=\"328\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n<ellipse cx=\"200\" cy=\"96\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,127)\"  />\n\n<polygon points=\"20,38 40,28 20,18 20,38\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,118 40,108 20,98 20,118\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,78 40,68 20,58 20,78\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,158 40,148 20,138 20,158\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,368 40,358 20,348 20,368\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,328 40,318 20,308 20,328\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,448 40,438 20,428 20,448\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,488 40,478 20,468 20,488\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,408 40,398 20,388 20,408\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,208 40,198 20,188 20,208\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"20,248 40,238 20,228 20,248\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"540,248 560,238 540,228\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"540,368 560,358 540,348\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"540,308 560,298 540,288\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n<rect x=\"320\" y=\"78\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"319.908\" y=\"77.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"319.908\" y=\"98\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"340\" y=\"78\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"77.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"78\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"78\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"339.908\" y=\"78\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"97.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"339.81600000000003\" y=\"78.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320.092\" y=\"97.816\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"248\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"359.908\" y=\"247.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"359.908\" y=\"268\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"380\" y=\"248\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"247.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"248\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"248\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"379.908\" y=\"248\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"267.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"379.81600000000003\" y=\"248.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360.092\" y=\"267.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"100\" y=\"120\" width=\"20\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.03\"  />\n<rect x=\"100\" y=\"40\" width=\"20\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.03\"  />\n<rect x=\"140\" y=\"40\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"139.908\" y=\"39.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"139.908\" y=\"60\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"160\" y=\"40\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"39.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"40\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"40\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"159.90800000000002\" y=\"40\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"59.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"159.816\" y=\"40.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140.092\" y=\"59.816\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140.9\" y=\"54.900000000000006\" width=\"8.3\" height=\"4.3\"  fill=\"rgb(0,0,0)\" stroke=\"rgb(192,192,192)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"150.2\" y=\"54.900000000000006\" width=\"8.9\" height=\"4.3\"  fill=\"rgb(0,0,0)\" stroke=\"rgb(192,192,192)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.12\"  />\n<rect x=\"140\" y=\"120\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"139.908\" y=\"119.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"139.908\" y=\"140\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"160\" y=\"120\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"119.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"120\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"120\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"159.90800000000002\" y=\"120\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"139.90800000000002\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"159.816\" y=\"120.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140.092\" y=\"139.816\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140.9\" y=\"134.9\" width=\"8.3\" height=\"4.3\"  fill=\"rgb(0,0,0)\" stroke=\"rgb(192,192,192)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"150.2\" y=\"134.9\" width=\"8.9\" height=\"4.3\"  fill=\"rgb(0,0,0)\" stroke=\"rgb(192,192,192)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.12\"  />\n<rect x=\"382\" y=\"338\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"381.908\" y=\"337.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"381.908\" y=\"358\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"402\" y=\"338\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"382\" y=\"337.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"382\" y=\"338\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"382\" y=\"338\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"401.908\" y=\"338\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"382\" y=\"357.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"401.81600000000003\" y=\"338.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"382.092\" y=\"357.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"436\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"279.908\" y=\"435.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"279.908\" y=\"456\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"300\" y=\"436\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"435.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"436\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"436\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"299.908\" y=\"436\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"455.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"299.81600000000003\" y=\"436.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280.092\" y=\"455.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"396\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"359.908\" y=\"395.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"359.908\" y=\"416\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"380\" y=\"396\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"395.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"396\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"396\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"379.908\" y=\"396\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"415.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"379.81600000000003\" y=\"396.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360.092\" y=\"415.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"438\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"359.908\" y=\"437.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"359.908\" y=\"458\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"380\" y=\"438\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"437.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"438\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"438\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"379.908\" y=\"438\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"457.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"379.81600000000003\" y=\"438.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360.092\" y=\"457.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"240\" y=\"318\" width=\"20\" height=\"20\"  fill=\"rgb(215,215,215)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"239.908\" y=\"317.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"239.908\" y=\"338\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"260\" y=\"318\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"240\" y=\"317.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"240\" y=\"318\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"240\" y=\"318\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"259.908\" y=\"318\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"240\" y=\"337.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"259.81600000000003\" y=\"318.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"240.092\" y=\"337.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"460\" y=\"360\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"459.908\" y=\"359.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"459.908\" y=\"380\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"480\" y=\"360\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"460\" y=\"359.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"460\" y=\"360\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"460\" y=\"360\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"479.908\" y=\"360\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"460\" y=\"379.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"479.81600000000003\" y=\"360.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"460.092\" y=\"379.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"180\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"319.908\" y=\"179.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"319.908\" y=\"200\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"340\" y=\"180\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"179.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"180\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"180\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"339.908\" y=\"180\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"199.90800000000002\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"339.81600000000003\" y=\"180.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320.092\" y=\"199.816\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"340\" y=\"314\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"339.908\" y=\"313.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"339.908\" y=\"334\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"360\" y=\"314\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"340\" y=\"313.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"340\" y=\"314\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"340\" y=\"314\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"359.908\" y=\"314\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"340\" y=\"333.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"359.81600000000003\" y=\"314.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"340.092\" y=\"333.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"222\" y=\"228\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"221.908\" y=\"227.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"221.908\" y=\"248\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"242\" y=\"228\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"222\" y=\"227.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"222\" y=\"228\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"222\" y=\"228\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"241.90800000000002\" y=\"228\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"222\" y=\"247.90800000000002\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"241.816\" y=\"228.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"222.092\" y=\"247.816\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"318\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.07\"  />\n<rect x=\"279.908\" y=\"317.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"279.908\" y=\"338\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"300\" y=\"318\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"317.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"318\" width=\"0.138\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"318\" width=\"20\" height=\"0.13799999999999998\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"299.908\" y=\"318\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"337.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"299.816\" y=\"318.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280.092\" y=\"337.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"368\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.07\"  />\n<rect x=\"279.908\" y=\"367.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"279.908\" y=\"388\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"300\" y=\"368\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"367.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"368\" width=\"0.138\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"368\" width=\"20\" height=\"0.13799999999999998\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"299.908\" y=\"368\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"280\" y=\"387.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"299.816\" y=\"368.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"280.092\" y=\"387.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"368\" width=\"20\" height=\"20\"  fill=\"rgb(215,215,215)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"319.908\" y=\"367.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"319.908\" y=\"388\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"340\" y=\"368\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"367.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"368\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"368\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"339.908\" y=\"368\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"320\" y=\"387.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"339.81600000000003\" y=\"368.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"320.092\" y=\"387.81600000000003\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"182\" y=\"248\" width=\"20\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,127,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"140\" y=\"80\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"139.908\" y=\"79.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"139.908\" y=\"100\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"160\" y=\"80\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"79.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"80\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"80\" width=\"20\" height=\"0.13799999999999998\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"159.90800000000002\" y=\"80\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"140\" y=\"99.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"159.816\" y=\"80.092\" width=\"0.092\" height=\"19.816000000000003\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"140.092\" y=\"99.816\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"240\" y=\"78\" width=\"20\" height=\"20\"  fill=\"rgb(210,210,210)\" stroke=\"rgb(0,0,0)\"  stroke-dasharray=\"1,0\" stroke-width=\"0.04\"  />\n<rect x=\"239.908\" y=\"77.908\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"239.908\" y=\"98\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"260\" y=\"78\" width=\"0.092\" height=\"20.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"240\" y=\"77.908\" width=\"20.092\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"240\" y=\"78\" width=\"0.13799999999999998\" height=\"20\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"240\" y=\"78\" width=\"20\" height=\"0.138\"  fill=\"rgb(255,255,255)\" stroke=\"none\"  />\n<rect x=\"259.908\" y=\"78\" width=\"0.092\" height=\"20\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"240\" y=\"97.908\" width=\"20\" height=\"0.092\"  fill=\"rgb(113,111,100)\" stroke=\"none\"  />\n<rect x=\"259.81600000000003\" y=\"78.092\" width=\"0.092\" height=\"19.816\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n<rect x=\"240.092\" y=\"97.816\" width=\"19.816\" height=\"0.092\"  fill=\"rgb(172,168,153)\" stroke=\"none\"  />\n\n<ellipse cx=\"337.8\" cy=\"88\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"322.4\" cy=\"88\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"377.8\" cy=\"258\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"361.8\" cy=\"257.9\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"361.8\" cy=\"266\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"110\" cy=\"130\" rx=\"5\" ry=\"5\"  fill=\"rgb(255,255,255)\"  stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"110\" cy=\"50\" rx=\"5\" ry=\"5\"  fill=\"rgb(255,255,255)\"  stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"157.8\" cy=\"50\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"157.8\" cy=\"130\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"393\" cy=\"348\" rx=\"0.8\" ry=\"0.8\"  fill=\"rgb(0,0,0)\"  />\n<ellipse cx=\"384.2\" cy=\"348\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"291\" cy=\"446\" rx=\"0.8\" ry=\"0.8\"  fill=\"rgb(0,0,0)\"  />\n<ellipse cx=\"282.2\" cy=\"446\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"371\" cy=\"406\" rx=\"0.8\" ry=\"0.8\"  fill=\"rgb(0,0,0)\"  />\n<ellipse cx=\"362.2\" cy=\"406\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"371\" cy=\"448\" rx=\"0.8\" ry=\"0.8\"  fill=\"rgb(0,0,0)\"  />\n<ellipse cx=\"362.2\" cy=\"448\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"257.8\" cy=\"328\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"477.8\" cy=\"370\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"461.8\" cy=\"369.9\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"461.8\" cy=\"378\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"337.8\" cy=\"190\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"321.8\" cy=\"189.9\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"321.8\" cy=\"198\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"357.8\" cy=\"324\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"341.8\" cy=\"323.9\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"341.8\" cy=\"332\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"240\" cy=\"238\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"236.2\" cy=\"238\" rx=\"1\" ry=\"1\"  fill=\"rgb(0,0,0)\"  stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"282.2\" cy=\"328\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"297.8\" cy=\"328\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"282.2\" cy=\"378\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"297.8\" cy=\"378\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"337.8\" cy=\"378\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"157.8\" cy=\"90\" rx=\"0.7000000000000001\" ry=\"0.7\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"257.8\" cy=\"88\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"241.8\" cy=\"87.9\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n<ellipse cx=\"241.8\" cy=\"96\" rx=\"0.7000000000000001\" ry=\"0.7000000000000001\"  fill=\"rgb(235,235,235)\"  stroke=\"rgb(235,235,235)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\"  />\n\n<polyline fill=\"none\" points=\"321.6,87 325,87 325,82.6 328.2,82.6 328.2,87 328.2,87\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"322.2,92.6 325.2,92.6 325.2,88.2 327.6,88.2 327.6,92.6 327.6,92.6\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"327.6,92.6 330.6,92.6 330.6,88.2 334.4,88.2 334.4,92.6 337.4,92.6\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"328.2,87 331.4,87 331.4,82.6 334.6,82.6 334.6,87 336.6,87\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"100,124 102.6,127.6 105.6,127.6\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"100,136 102.6,132.8 105.8,132.8\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"115,130 120,130\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"100,44 102.6,47.6 105.6,47.6\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"100,56 102.6,52.8 105.8,52.8\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"115,50 120,50\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"142,43.2 142,52.9\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"142.1,52.9 158.4,52.9\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"142.1,52.9 154.1,52.9\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"148.5,52.1 150.1,52.9 148.5,53.6\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"154.1,44.9 154.1,52.9\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"153.3,49.7 154.1,47.8 155,49.7\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"145.1,44.9 158.1,44.9\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"149.6,44.1 148.1,44.9 149.6,45.7\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"144.1,47.1 145.1,48.900000000000006 146.1,47.1\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"145.1,44.9 145.1,52.9\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"145.1,52.9 145.1,54.900000000000006\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"154.1,52.9 154.1,54.900000000000006\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"142,123.2 142,132.9\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"142.1,132.9 158.4,132.9\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"142.1,132.9 154.1,132.9\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"148.5,132.1 150.1,132.9 148.5,133.6\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"154.1,124.9 154.1,132.9\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"153.3,129.7 154.1,127.8 155,129.7\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"145.1,124.9 158.1,124.9\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"149.6,124.1 148.1,124.9 149.6,125.7\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"144.1,127.1 145.1,128.9 146.1,127.1\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"145.1,124.9 145.1,132.9\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"145.1,132.9 145.1,134.9\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"154.1,132.9 154.1,134.9\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"393.2,348 402,348\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"382,348 388,348\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"382,356 388,356 388,356\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"388,346.8 388,349.2\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"382,340 388,340\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"393,348 388,340\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"1\" />\n<polyline fill=\"none\" points=\"291.2,446 300,446\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"280,446 286,446\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"280,454 286,454 286,454\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"286,444.8 286,447.2\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"280,438 286,438\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"291,446 286,438\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"1\" />\n<polyline fill=\"none\" points=\"371.2,406 380,406\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"360,406 366,406\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"360,414 366,414 366,414\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"366,404.8 366,407.2\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"360,398 366,398\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"371,406 366,398\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"1\" />\n<polyline fill=\"none\" points=\"371.2,448 380,448\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"360,448 366,448\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"360,456 366,456 366,456\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"366,446.8 366,449.2\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"360,440 366,440\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"371,448 366,440\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"1\" />\n<polyline fill=\"none\" points=\"222,246 236.2,246 236.2,238\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"282,334.6 284,334.6 284,330.2 293.8,330.2 293.8,334.6 296.6,334.6\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"282,324.8 289.6,324.8 289.6,320.4 293.8,320.4 293.8,324.8 296.6,324.8\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"282,384.6 284,384.6 284,380.2 293.8,380.2 293.8,384.6 296.6,384.6\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"282,374.8 289.6,374.8 289.6,370.4 293.8,370.4 293.8,374.8 296.6,374.8\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"184,251.2 184,266\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"183,265 200.2,265\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"184,258 200,258\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"141,97 157.2,97\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"142,83.4 142,98.2\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polyline fill=\"none\" points=\"142,90 156.4,90\" stroke=\"rgb(0,0,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n<polygon points=\"318,89 320,88 318,87\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"340,89 342,88 340,87\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"358,259 360,258 358,257\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"358,267 360,266 358,265\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"380,259 382,258 380,257\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"98,125 100,124 98,123\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"98,137 100,136 98,135\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"120,131 122,130 120,129\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"98,45 100,44 98,43\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"98,57 100,56 98,55\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"120,51 122,50 120,49\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"142,41 141.2,43.2 142.8,43.2 142,41\"  fill=\"rgb(192,192,192)\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"159.2,52.9 157,52.1 157,53.7 159.2,52.9\"  fill=\"rgb(192,192,192)\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"138,51 140,50 138,49\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"160,51 162,50 160,49\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"142,121 141.2,123.2 142.8,123.2 142,121\"  fill=\"rgb(192,192,192)\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"159.2,132.9 157,132.1 157,133.7 159.2,132.9\"  fill=\"rgb(192,192,192)\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"138,131 140,130 138,129\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"160,131 162,130 160,129\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"380,341 382,340 380,339\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"380,349 382,348 380,347\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"380,357 382,356 380,355\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"402,349 404,348 402,347\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"278,439 280,438 278,437\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"278,447 280,446 278,445\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"278,455 280,454 278,453\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"300,447 302,446 300,445\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"358,399 360,398 358,397\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"358,407 360,406 358,405\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"358,415 360,414 358,413\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"380,407 382,406 380,405\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"358,441 360,440 358,439\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"358,449 360,448 358,447\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"358,457 360,456 358,455\"  fill=\"rgb(0,0,127)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"380,449 382,448 380,447\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(0,0,127)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"238,329 240,328 238,327\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"260,329 262,328 260,327\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"458,371 460,370 458,369\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"458,379 460,378 458,377\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"480,371 482,370 480,369\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"318,191 320,190 318,189\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"318,199 320,198 318,197\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"340,191 342,190 340,189\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"338,325 340,324 338,323\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"338,333 340,332 338,331\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"360,325 362,324 360,323\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"220,239 222,238 220,237\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"220,247 222,246 220,245\"  fill=\"rgb(255,127,0)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"242,239 244,238 242,237\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"278,329 280,328 278,327\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"300,329 302,328 300,327\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"278,379 280,378 278,377\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"300,379 302,378 300,377\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"318,379 320,378 318,377\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"340,379 342,378 340,377\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"184,249 183.2,251.2 184.8,251.2 184,249\"  fill=\"rgb(192,192,192)\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"201,265 198.8,264.2 198.8,265.8 201,265\"  fill=\"rgb(192,192,192)\" stroke=\"rgb(192,192,192)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"202,259 204,258 202,257\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,127,0)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"159,97 156.8,96.2 156.8,97.8 159,97\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"142,81.2 141.2,83.4 142.8,83.4 142,81.2\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"160,91 162,90 160,89\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"238,89 240,88 238,87\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"238,97 240,96 238,95\"  fill=\"rgb(255,0,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n<polygon points=\"260,89 262,88 260,87\"  fill=\"rgb(255,255,255)\" stroke=\"rgb(255,0,255)\" stroke-dasharray=\"1,0\" stroke-width=\"0.25\" />\n\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"13.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >TOut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"93.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >hOut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"53.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >TOutCut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"133.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >hOutCut</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"343.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uOutDam_min</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"303.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uOutDam_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"423.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uRetDam_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"463.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uRetDam_min</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"383.5\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uRetDamPhy_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"183.5\" fill=\"rgb(255,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >u1SupFan</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"14.2625\" y=\"223.5\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"14.2625\" >uFreProSta</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"558.525\" y=\"221\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"558.525\" >yOutDam_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"558.525\" y=\"341\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"558.525\" >yRetDam_min</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"6.5\" x=\"558.525\" y=\"281\" fill=\"rgb(0,0,127)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"558.525\" >yRetDam_max</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"330\" y=\"75\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"330\" >truFalHol</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.82\" x=\"330.2\" y=\"95.6\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"330.2\" >%falseHoldDuration</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.82\" x=\"330.3\" y=\"79.8\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"330.3\" >600</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"5.2\" x=\"370\" y=\"258\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"370\" >and</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"370\" y=\"245\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"370\" >andEnaDis</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"110\" y=\"117\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"110\" >sub2</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"4.42\" x=\"110\" y=\"129.4\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"110\" >-</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"126.6\" y=\"126.5\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"126.6\" ></tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"110\" y=\"37\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"110\" >sub1</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"4.42\" x=\"110\" y=\"49.4\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"110\" >-</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.25\" x=\"126.6\" y=\"46.5\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"126.6\" ></tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.79\" x=\"144.95\" y=\"57.05\" fill=\"rgb(192,192,192)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"144.95\" >TOutHigLimCutLow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.79\" x=\"154.65\" y=\"57.05\" fill=\"rgb(192,192,192)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"154.65\" >TOutHigLimCutHig</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"150\" y=\"37\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"150\" >hysOutTem</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.79\" x=\"144.95\" y=\"137.05\" fill=\"rgb(192,192,192)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"144.95\" >hOutHigLimCutLow</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.79\" x=\"154.65\" y=\"137.05\" fill=\"rgb(192,192,192)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"154.65\" >hOutHigLimCutHig</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"150\" y=\"117\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"150\" >hysOutEnt</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.68\" x=\"385.2\" y=\"341.3\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"385.2\" >true</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.95\" x=\"385.6\" y=\"354.1\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"385.6\" >false</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"392\" y=\"335\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"392\" >outDamSwitch</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.68\" x=\"283.2\" y=\"439.3\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"283.2\" >true</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.95\" x=\"283.6\" y=\"452.1\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"283.6\" >false</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"290\" y=\"433\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"290\" >retDamSwitch</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.68\" x=\"363.2\" y=\"399.3\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"363.2\" >true</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.95\" x=\"363.6\" y=\"412.1\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"363.6\" >false</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"370\" y=\"393\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"370\" >maxRetDamSwitch</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.68\" x=\"363.2\" y=\"441.3\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"363.2\" >true</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.95\" x=\"363.6\" y=\"454.1\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"363.6\" >false</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"370\" y=\"435\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"370\" >minRetDamSwitch</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.37\" x=\"250.8\" y=\"327.8\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"250.8\" >not</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"250\" y=\"315\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"250\" >not2</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"5.2\" x=\"470\" y=\"370\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"470\" >and</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"470\" y=\"357\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"470\" >and2</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"5.2\" x=\"330\" y=\"190\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"330\" >and</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"330\" y=\"177\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"330\" >and1</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"5.2\" x=\"350\" y=\"324\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"350\" >and</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"350\" y=\"311\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"350\" >and3</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"232\" y=\"225\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"232\" >intEqu</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"5.85\" x=\"229.2\" y=\"237.1\" fill=\"rgb(255,127,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"229.2\" >&#x3D;</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.95\" x=\"290\" y=\"341.5\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"290\" >disDel</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"290\" y=\"315\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"290\" >delOutDamOsc</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.95\" x=\"290\" y=\"391.5\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"290\" >retDamFulOpeTim</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"290\" y=\"365\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"290\" >delRetDam</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"3.37\" x=\"330.8\" y=\"377.8\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"330.8\" >not</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"330\" y=\"365\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"330\" >not1</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"192\" y=\"245\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"192\" >conInt</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"192\" y=\"271\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"192\" >k&#x3D;Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"150\" y=\"77\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"150\" >entSubst1</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"1.95\" x=\"150\" y=\"102.5\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"150\" >false</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"5.2\" x=\"250\" y=\"88\" fill=\"rgb(0,0,0)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"250\" >or</tspan>\n</text>\n<text font-family=\"helvetica\" font-size=\"2.6\" x=\"250\" y=\"75\" fill=\"rgb(0,0,255)\" text-anchor=\"middle\" dominant-baseline=\"central\" alignment-baseline=\"middle\">\n<tspan x=\"250\" >or2</tspan>\n</text>\n\n</svg>"
      }
    }
  },
  {
    "modelicaFile": "Buildings/Controls/OBC/CDL/Logical/TrueFalseHold.mo",
    "within": "Buildings.Controls.OBC.CDL.Logical",
    "topClassName": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
    "comment": "Block that holds an output signal for at least a specified duration",
    "defaultName": "\"truFalHol\"",
    "public": {
      "parameters": [
        {
          "className": "Real",
          "name": "trueHoldDuration",
          "comment": "true hold duration",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "tab": "General",
              "group": "Parameters"
            }
          }
        },
        {
          "className": "Real",
          "name": "falseHoldDuration",
          "value": "trueHoldDuration",
          "comment": "false hold duration",
          "unit": {
            "prefix": "final",
            "value": "\"s\""
          },
          "quantity": {
            "prefix": "final",
            "value": "\"Time\""
          },
          "annotation": {
            "dialog": {
              "tab": "General",
              "group": "Parameters"
            }
          }
        }
      ],
      "inputs": [
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
          "name": "u",
          "comment": "Boolean input signal",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -220,
                  "y": -20
                },
                {
                  "x": -180,
                  "y": 20
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": -140,
                  "y": -20
                },
                {
                  "x": -100,
                  "y": 20
                }
              ]
            }
          }
        }
      ],
      "outputs": [
        {
          "className": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
          "name": "y",
          "comment": "Boolean output signal",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 160,
                  "y": -20
                },
                {
                  "x": 200,
                  "y": 20
                }
              ]
            },
            "iconTransformation": {
              "extent": [
                {
                  "x": 100,
                  "y": -20
                },
                {
                  "x": 140,
                  "y": 20
                }
              ]
            }
          }
        }
      ]
    },
    "protected": {
      "models": [
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "name": "onDel1",
          "comment": "Output true when timer elapsed the required time",
          "modifications": [
            {
              "name": "delayTime",
              "value": "falseHoldDuration",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -100,
                  "y": -40
                },
                {
                  "x": -80,
                  "y": -20
                }
              ]
            }
          }
        },
        {
          "className": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "name": "onDel2",
          "comment": "Output true when timer elapsed the required time",
          "modifications": [
            {
              "name": "delayTime",
              "value": "trueHoldDuration",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 20,
                  "y": -70
                },
                {
                  "x": 40,
                  "y": -50
                }
              ]
            }
          }
        },
        {
          "className": "Modelica.StateGraph.StateGraphRoot",
          "name": "stateGraphRoot",
          "comment": "Root of state graph",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -160,
                  "y": 100
                },
                {
                  "x": -140,
                  "y": 120
                }
              ]
            }
          }
        },
        {
          "className": "Modelica.StateGraph.StepWithSignal",
          "name": "outputFalse",
          "comment": "State for which the block outputs false",
          "modifications": [
            {
              "name": "nIn",
              "value": "2",
              "isFinal": false
            },
            {
              "name": "nOut",
              "value": "1",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -60,
                  "y": 10
                },
                {
                  "x": -40,
                  "y": 30
                }
              ]
            }
          }
        },
        {
          "className": "Modelica.StateGraph.TransitionWithSignal",
          "name": "toTrue",
          "comment": "Transition to true",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -30,
                  "y": 10
                },
                {
                  "x": -10,
                  "y": 30
                }
              ]
            }
          }
        },
        {
          "className": "CDL.Logical.Not",
          "name": "notU",
          "comment": "Negation of input",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -140,
                  "y": 60
                },
                {
                  "x": -120,
                  "y": 80
                }
              ]
            }
          }
        },
        {
          "className": "Modelica.StateGraph.StepWithSignal",
          "name": "outputTrue",
          "comment": "State with true output signal",
          "modifications": [
            {
              "name": "nIn",
              "value": "2",
              "isFinal": false
            },
            {
              "name": "nOut",
              "value": "1",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 0,
                  "y": 10
                },
                {
                  "x": 20,
                  "y": 30
                }
              ]
            }
          }
        },
        {
          "className": "Modelica.StateGraph.TransitionWithSignal",
          "name": "toFalse",
          "comment": "Transition to false",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 30,
                  "y": 10
                },
                {
                  "x": 50,
                  "y": 30
                }
              ]
            }
          }
        },
        {
          "className": "CDL.Logical.And",
          "name": "and2",
          "comment": "Check for input and elapsed timer",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": 60,
                  "y": -70
                },
                {
                  "x": 80,
                  "y": -50
                }
              ]
            }
          }
        },
        {
          "className": "CDL.Logical.And",
          "name": "and1",
          "comment": "Check for input and elapsed timer",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -50,
                  "y": -40
                },
                {
                  "x": -30,
                  "y": -20
                }
              ]
            }
          }
        },
        {
          "className": "Modelica.StateGraph.InitialStep",
          "name": "initialStep",
          "comment": "Initial state",
          "modifications": [
            {
              "name": "nIn",
              "value": "0",
              "isFinal": false
            },
            {
              "name": "nOut",
              "value": "2",
              "isFinal": false
            }
          ],
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -120,
                  "y": 100
                },
                {
                  "x": -100,
                  "y": 120
                }
              ]
            }
          }
        },
        {
          "className": "Modelica.StateGraph.TransitionWithSignal",
          "name": "toTrue1",
          "comment": "Transition to true",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -70,
                  "y": 102
                },
                {
                  "x": -50,
                  "y": 122
                }
              ]
            }
          }
        },
        {
          "className": "Modelica.StateGraph.TransitionWithSignal",
          "name": "toFalse1",
          "comment": "Transition to false",
          "placement": {
            "transformation": {
              "extent": [
                {
                  "x": -90,
                  "y": 80
                },
                {
                  "x": -70,
                  "y": 100
                }
              ]
            }
          }
        }
      ]
    },
    "info": "<html>\n<p>\nBlock that holds a <code>true</code> or <code>false</code> signal for at least a defined time period.\n</p>\n<p>\nWhenever the input <code>u</code> switches, the output <code>y</code>\nswitches and remains at that value for at least <code>duration</code>\nseconds, where <code>duration</code> is a parameter.\nAfter <code>duration</code> elapsed, the output will be\n<code>y = u</code>.\nIf this change required changing the value of <code>y</code>,\nthen <code>y</code> will remain at that value for at least <code>duration</code>.\nOtherwise, <code>y</code> will change immediately whenever <code>u</code>\nchanges.\n</p>\n<p>\nThis block could for example be used to disable an economizer,\nand not re-enable it for <i>10</i> minutes, and vice versa.\n</p>\n<p>\nThe image below shows the implementation with a state graph in which\neach transition is only triggered when the input has the corresponding value,\nand the current state has been active for at least <code>duration</code> seconds.\n</p>\n\n<p align=\"center\">\n<img src=\"Buildings/Resources/Images/Controls/OBC/CDL/Logical/TrueFalseHoldImplementation.png\"\nalt=\"Input and output of the block\"/>\n</p>\n\n<p>\nSimulation results of a typical example with <code>duration = 1000</code> seconds.\n</p>\n\n<p align=\"center\">\n<img src=\"Buildings/Resources/Images/Controls/OBC/CDL/Logical/TrueFalseHold.png\"\nalt=\"Input and output of the block\"/>\n</p>\n</html>",
    "icon": {
      "graphics": {
        "line": [
          {
            "points": [
              {
                "x": -84,
                "y": 10
              },
              {
                "x": -50,
                "y": 10
              },
              {
                "x": -50,
                "y": 54
              },
              {
                "x": -18,
                "y": 54
              },
              {
                "x": -18,
                "y": 10
              },
              {
                "x": -18,
                "y": 10
              }
            ],
            "color": {
              "r": 255,
              "g": 0,
              "b": 255
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "thickness": 0.25
          },
          {
            "points": [
              {
                "x": -78,
                "y": -46
              },
              {
                "x": -48,
                "y": -46
              },
              {
                "x": -48,
                "y": -2
              },
              {
                "x": -24,
                "y": -2
              },
              {
                "x": -24,
                "y": -46
              },
              {
                "x": -24,
                "y": -46
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "color": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "thickness": 0.25
          },
          {
            "points": [
              {
                "x": -24,
                "y": -46
              },
              {
                "x": 6,
                "y": -46
              },
              {
                "x": 6,
                "y": -2
              },
              {
                "x": 44,
                "y": -2
              },
              {
                "x": 44,
                "y": -46
              },
              {
                "x": 74,
                "y": -46
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "color": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "thickness": 0.25
          },
          {
            "points": [
              {
                "x": -18,
                "y": 10
              },
              {
                "x": 14,
                "y": 10
              },
              {
                "x": 14,
                "y": 54
              },
              {
                "x": 46,
                "y": 54
              },
              {
                "x": 46,
                "y": 10
              },
              {
                "x": 66,
                "y": 10
              }
            ],
            "color": {
              "r": 255,
              "g": 0,
              "b": 255
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "thickness": 0.25
          }
        ],
        "rectangle": [
          {
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 210,
              "g": 210,
              "b": 210
            },
            "fillPattern": "FillPattern.Solid",
            "borderPattern": "BorderPattern.Raised",
            "extent": [
              {
                "x": -100,
                "y": 100
              },
              {
                "x": 100,
                "y": -100
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25
          }
        ],
        "ellipse": [
          {
            "dynLineColor": {
              "color": {
                "r": 235,
                "g": 235,
                "b": 235
              },
              "dynColor": "if y then\n              {0,255,0}\n            else\n              {235,235,235}"
            },
            "dynFillColor": {
              "color": {
                "r": 235,
                "g": 235,
                "b": 235
              },
              "dynColor": "if y then\n              {0,255,0}\n            else\n              {235,235,235}"
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": 71,
                "y": 7
              },
              {
                "x": 85,
                "y": -7
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "startAngle": 0,
            "endAngle": 360
          },
          {
            "dynLineColor": {
              "color": {
                "r": 235,
                "g": 235,
                "b": 235
              },
              "dynColor": "if u then\n              {0,255,0}\n            else\n              {235,235,235}"
            },
            "dynFillColor": {
              "color": {
                "r": 235,
                "g": 235,
                "b": 235
              },
              "dynColor": "if u then\n              {0,255,0}\n            else\n              {235,235,235}"
            },
            "fillPattern": "FillPattern.Solid",
            "extent": [
              {
                "x": -83,
                "y": 7
              },
              {
                "x": -69,
                "y": -7
              }
            ],
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "startAngle": 0,
            "endAngle": 360
          }
        ],
        "text": [
          {
            "extent": [
              {
                "x": -150,
                "y": 150
              },
              {
                "x": 150,
                "y": 110
              }
            ],
            "textString": "\"%name\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "extent": [
              {
                "x": -88,
                "y": -62
              },
              {
                "x": 92,
                "y": -90
              }
            ],
            "textString": "\"%falseHoldDuration\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          },
          {
            "extent": [
              {
                "x": -90,
                "y": 96
              },
              {
                "x": 96,
                "y": 68
              }
            ],
            "textString": "\"%trueHoldDuration\"",
            "textColor": {
              "r": 0,
              "g": 0,
              "b": 255
            },
            "visible": true,
            "origin": {
              "x": 0,
              "y": 0
            },
            "rotation": 0,
            "lineColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "fillColor": {
              "r": 0,
              "g": 0,
              "b": 0
            },
            "pattern": "LinePattern.Solid",
            "lineThickness": 0.25,
            "fontSize": 0,
            "fontName": "Arial",
            "horizontalAlignment": "TextAlignment.Center"
          }
        ]
      },
      "coordinateSystem": {
        "extent": [
          {
            "x": -100,
            "y": -100
          },
          {
            "x": 100,
            "y": 100
          }
        ],
        "preserveAspectRatio": true,
        "initialScale": 0.1
      }
    },
    "diagram": {
      "coordinateSystem": {
        "extent": [
          {
            "x": -180,
            "y": -120
          },
          {
            "x": 160,
            "y": 140
          }
        ],
        "preserveAspectRatio": false
      }
    },
    "connections": [
      [
        {
          "instance": "outputTrue",
          "connector": "outPort[1]",
          "portLinkTarget": "Modelica.StateGraph.StepWithSignal.outPort[1]"
        },
        {
          "instance": "toFalse",
          "connector": "inPort",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.inPort"
        },
        {
          "points": [
            {
              "x": 20.5,
              "y": 20
            },
            {
              "x": 28,
              "y": 20
            },
            {
              "x": 36,
              "y": 20
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 0
          }
        }
      ],
      [
        {
          "instance": "outputTrue",
          "connector": "active",
          "portLinkTarget": "Modelica.StateGraph.StepWithSignal.active"
        },
        {
          "instance": "y"
        },
        {
          "points": [
            {
              "x": 10,
              "y": 9
            },
            {
              "x": 10,
              "y": 0
            },
            {
              "x": 180,
              "y": 0
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "outputFalse",
          "connector": "outPort[1]",
          "portLinkTarget": "Modelica.StateGraph.StepWithSignal.outPort[1]"
        },
        {
          "instance": "toTrue",
          "connector": "inPort",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.inPort"
        },
        {
          "points": [
            {
              "x": -39.5,
              "y": 20
            },
            {
              "x": -32,
              "y": 20
            },
            {
              "x": -24,
              "y": 20
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 0
          }
        }
      ],
      [
        {
          "instance": "toFalse",
          "connector": "outPort",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.outPort"
        },
        {
          "instance": "outputFalse",
          "connector": "inPort[1]",
          "portLinkTarget": "Modelica.StateGraph.StepWithSignal.inPort[1]"
        },
        {
          "points": [
            {
              "x": 41.5,
              "y": 20
            },
            {
              "x": 60,
              "y": 20
            },
            {
              "x": 60,
              "y": 40
            },
            {
              "x": -70,
              "y": 40
            },
            {
              "x": -70,
              "y": 20.5
            },
            {
              "x": -61,
              "y": 20.5
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 0
          }
        }
      ],
      [
        {
          "instance": "outputTrue",
          "connector": "active",
          "portLinkTarget": "Modelica.StateGraph.StepWithSignal.active"
        },
        {
          "instance": "onDel2",
          "connector": "u"
        },
        {
          "points": [
            {
              "x": 10,
              "y": 9
            },
            {
              "x": 10,
              "y": 0
            },
            {
              "x": 10,
              "y": -60
            },
            {
              "x": 18,
              "y": -60
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "notU",
          "connector": "y"
        },
        {
          "instance": "and2",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -118,
              "y": 70
            },
            {
              "x": 140,
              "y": 70
            },
            {
              "x": 140,
              "y": -80
            },
            {
              "x": 48,
              "y": -80
            },
            {
              "x": 48,
              "y": -68
            },
            {
              "x": 58,
              "y": -68
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "and2",
          "connector": "y"
        },
        {
          "instance": "toFalse",
          "connector": "condition",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.condition"
        },
        {
          "points": [
            {
              "x": 82,
              "y": -60
            },
            {
              "x": 100,
              "y": -60
            },
            {
              "x": 100,
              "y": -20
            },
            {
              "x": 40,
              "y": -20
            },
            {
              "x": 40,
              "y": 8
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "outputFalse",
          "connector": "active",
          "portLinkTarget": "Modelica.StateGraph.StepWithSignal.active"
        },
        {
          "instance": "onDel1",
          "connector": "u"
        },
        {
          "points": [
            {
              "x": -50,
              "y": 9
            },
            {
              "x": -50,
              "y": 0
            },
            {
              "x": -140,
              "y": 0
            },
            {
              "x": -140,
              "y": -30
            },
            {
              "x": -102,
              "y": -30
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "u"
        },
        {
          "instance": "and1",
          "connector": "u2"
        },
        {
          "points": [
            {
              "x": -200,
              "y": 0
            },
            {
              "x": -160,
              "y": 0
            },
            {
              "x": -160,
              "y": -50
            },
            {
              "x": -60,
              "y": -50
            },
            {
              "x": -60,
              "y": -38
            },
            {
              "x": -52,
              "y": -38
            },
            {
              "x": -52,
              "y": -38
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "and1",
          "connector": "y"
        },
        {
          "instance": "toTrue",
          "connector": "condition",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.condition"
        },
        {
          "points": [
            {
              "x": -28,
              "y": -30
            },
            {
              "x": -20,
              "y": -30
            },
            {
              "x": -20,
              "y": 8
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "u"
        },
        {
          "instance": "toTrue1",
          "connector": "condition",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.condition"
        },
        {
          "points": [
            {
              "x": -200,
              "y": 0
            },
            {
              "x": -160,
              "y": 0
            },
            {
              "x": -160,
              "y": 52
            },
            {
              "x": -60,
              "y": 52
            },
            {
              "x": -60,
              "y": 100
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "toTrue1",
          "connector": "outPort",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.outPort"
        },
        {
          "instance": "outputTrue",
          "connector": "inPort[1]",
          "portLinkTarget": "Modelica.StateGraph.StepWithSignal.inPort[1]"
        },
        {
          "points": [
            {
              "x": -58.5,
              "y": 112
            },
            {
              "x": -10,
              "y": 112
            },
            {
              "x": -10,
              "y": 20.5
            },
            {
              "x": -1,
              "y": 20.5
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 0
          }
        }
      ],
      [
        {
          "instance": "toTrue",
          "connector": "outPort",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.outPort"
        },
        {
          "instance": "outputTrue",
          "connector": "inPort[2]",
          "portLinkTarget": "Modelica.StateGraph.StepWithSignal.inPort[2]"
        },
        {
          "points": [
            {
              "x": -18.5,
              "y": 20
            },
            {
              "x": -1,
              "y": 20
            },
            {
              "x": -1,
              "y": 19.5
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 0
          }
        }
      ],
      [
        {
          "instance": "toFalse1",
          "connector": "outPort",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.outPort"
        },
        {
          "instance": "outputFalse",
          "connector": "inPort[2]",
          "portLinkTarget": "Modelica.StateGraph.StepWithSignal.inPort[2]"
        },
        {
          "points": [
            {
              "x": -78.5,
              "y": 90
            },
            {
              "x": -72,
              "y": 90
            },
            {
              "x": -72,
              "y": 44
            },
            {
              "x": -72,
              "y": 20
            },
            {
              "x": -61,
              "y": 20
            },
            {
              "x": -61,
              "y": 19.5
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 0
          }
        }
      ],
      [
        {
          "instance": "initialStep",
          "connector": "outPort[1]",
          "portLinkTarget": "Modelica.StateGraph.InitialStep.outPort[1]"
        },
        {
          "instance": "toTrue1",
          "connector": "inPort",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.inPort"
        },
        {
          "points": [
            {
              "x": -99.5,
              "y": 110.25
            },
            {
              "x": -90,
              "y": 110.25
            },
            {
              "x": -90,
              "y": 110
            },
            {
              "x": -90,
              "y": 112
            },
            {
              "x": -64,
              "y": 112
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 0
          }
        }
      ],
      [
        {
          "instance": "initialStep",
          "connector": "outPort[2]",
          "portLinkTarget": "Modelica.StateGraph.InitialStep.outPort[2]"
        },
        {
          "instance": "toFalse1",
          "connector": "inPort",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.inPort"
        },
        {
          "points": [
            {
              "x": -99.5,
              "y": 109.75
            },
            {
              "x": -94,
              "y": 109.75
            },
            {
              "x": -94,
              "y": 110
            },
            {
              "x": -90,
              "y": 110
            },
            {
              "x": -90,
              "y": 90
            },
            {
              "x": -84,
              "y": 90
            }
          ],
          "color": {
            "r": 0,
            "g": 0,
            "b": 0
          }
        }
      ],
      [
        {
          "instance": "notU",
          "connector": "u"
        },
        {
          "instance": "u"
        },
        {
          "points": [
            {
              "x": -142,
              "y": 70
            },
            {
              "x": -160,
              "y": 70
            },
            {
              "x": -160,
              "y": 0
            },
            {
              "x": -200,
              "y": 0
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "notU",
          "connector": "y"
        },
        {
          "instance": "toFalse1",
          "connector": "condition",
          "portLinkTarget": "Modelica.StateGraph.TransitionWithSignal.condition"
        },
        {
          "points": [
            {
              "x": -118,
              "y": 70
            },
            {
              "x": -80,
              "y": 70
            },
            {
              "x": -80,
              "y": 78
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "onDel1",
          "connector": "y"
        },
        {
          "instance": "and1",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": -78,
              "y": -30
            },
            {
              "x": -52,
              "y": -30
            }
          ],
          "color": {
            "r": 255,
            "g": 0,
            "b": 255
          }
        }
      ],
      [
        {
          "instance": "onDel2",
          "connector": "y"
        },
        {
          "instance": "and2",
          "connector": "u1"
        },
        {
          "points": [
            {
              "x": 42,
              "y": -60
            },
            {
              "x": 42,
              "y": -60
            },
            {
              "x": 58,
              "y": -60
            }
          ],
          "color": {
