[
  {
    "within": [
      "Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences"
    ],
    "class_definition": [
      {
        "class_prefixes": "block",
        "class_specifier": {
          "long_class_specifier": {
            "name": "Modulation",
            "comment": "\"Outdoor and return air damper position modulation sequence for multi zone VAV AHU\"",
            "composition": {
              "element_list": {
                "element": [
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Real",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "uMin",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "max",
                                    "value": "0"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              },
                              "value": "-0.25"
                            },
                            "comment": {
                              "string_comment": "\"Lower limit of controller input when outdoor damper opens (see diagram)\"",
                              "annotation": {
                                "dialog": [
                                  {
                                    "name": "tab",
                                    "value": "\"Commissioning\""
                                  },
                                  {
                                    "name": "group",
                                    "value": "\"Controller\""
                                  }
                                ],
                                "others": [
                                  {
                                    "name": "Evaluate",
                                    "value": "true"
                                  }
                                ]
                              }
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Real",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "uMax",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "min",
                                    "value": "0"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              },
                              "value": "+0.25"
                            },
                            "comment": {
                              "string_comment": "\"Upper limit of controller input when return damper is closed (see diagram)\"",
                              "annotation": {
                                "dialog": [
                                  {
                                    "name": "tab",
                                    "value": "\"Commissioning\""
                                  },
                                  {
                                    "name": "group",
                                    "value": "\"Controller\""
                                  }
                                ],
                                "others": [
                                  {
                                    "name": "Evaluate",
                                    "value": "true"
                                  }
                                ]
                              }
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Real",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "uOutDamMax",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "min",
                                    "value": "-1"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "max",
                                    "value": "1"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              },
                              "value": "(uMin + uMax)/2"
                            },
                            "comment": {
                              "string_comment": "\"Maximum loop signal for the OA damper to be fully open\"",
                              "annotation": {
                                "dialog": [
                                  {
                                    "name": "tab",
                                    "value": "\"Commissioning\""
                                  },
                                  {
                                    "name": "group",
                                    "value": "\"Controller\""
                                  }
                                ],
                                "others": [
                                  {
                                    "name": "Evaluate",
                                    "value": "true"
                                  }
                                ]
                              }
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Real",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "uRetDamMin",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "min",
                                    "value": "-1"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "max",
                                    "value": "1"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              },
                              "value": "(uMin + uMax)/2"
                            },
                            "comment": {
                              "string_comment": "\"Minimum loop signal for the RA damper to be fully open\"",
                              "annotation": {
                                "dialog": [
                                  {
                                    "name": "tab",
                                    "value": "\"Commissioning\""
                                  },
                                  {
                                    "name": "group",
                                    "value": "\"Controller\""
                                  }
                                ],
                                "others": [
                                  {
                                    "name": "Evaluate",
                                    "value": "true"
                                  }
                                ]
                              }
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Modelica.SIunits.Time",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "samplePeriod",
                              "value": "300"
                            },
                            "comment": {
                              "string_comment": "\"Sample period of component, used to limit the rate of change of the dampers (to avoid quick opening that can result in frost)\""
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "uTSup",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              }
                            },
                            "comment": {
                              "string_comment": "\"Signal for supply air temperature control (T Sup Control Loop Signal in diagram)\"",
                              "annotation": {
                                "placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x1": -160,
                                        "x2": -20
                                      },
                                      {
                                        "x1": -120,
                                        "x2": 20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x1": -120,
                                        "x2": -10
                                      },
                                      {
                                        "x1": -100,
                                        "x2": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "uOutDamPosMin",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "min",
                                    "value": "0"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "max",
                                    "value": "1"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              }
                            },
                            "comment": {
                              "string_comment": "\"Minimum economizer damper position limit as returned by the damper position limits  sequence\"",
                              "annotation": {
                                "placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x1": -160,
                                        "x2": -120
                                      },
                                      {
                                        "x1": -120,
                                        "x2": -80
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x1": -120,
                                        "x2": -90
                                      },
                                      {
                                        "x1": -100,
                                        "x2": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "uOutDamPosMax",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "min",
                                    "value": "0"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "max",
                                    "value": "1"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              }
                            },
                            "comment": {
                              "string_comment": "\"Maximum economizer damper position limit as returned by the economizer enable-disable sequence.\n    If the economizer is disabled, this value equals uOutDamPosMin\"",
                              "annotation": {
                                "placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x1": -160,
                                        "x2": -70
                                      },
                                      {
                                        "x1": -120,
                                        "x2": -30
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x1": -120,
                                        "x2": -50
                                      },
                                      {
                                        "x1": -100,
                                        "x2": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "uRetDamPosMin",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "min",
                                    "value": "0"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "max",
                                    "value": "1"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              }
                            },
                            "comment": {
                              "string_comment": "\"Minimum return air damper position limit as returned by the economizer enable-disable sequence\"",
                              "annotation": {
                                "placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x1": -160,
                                        "x2": 30
                                      },
                                      {
                                        "x1": -120,
                                        "x2": 70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x1": -120,
                                        "x2": 30
                                      },
                                      {
                                        "x1": -100,
                                        "x2": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "uRetDamPosMax",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "min",
                                    "value": "0"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "max",
                                    "value": "1"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              }
                            },
                            "comment": {
                              "string_comment": "\"Maximum return air damper position limit as returned by the economizer enable-disable sequence\"",
                              "annotation": {
                                "placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x1": -160,
                                        "x2": 80
                                      },
                                      {
                                        "x1": -120,
                                        "x2": 120
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x1": -120,
                                        "x2": 70
                                      },
                                      {
                                        "x1": -100,
                                        "x2": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "yOutDamPos",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "min",
                                    "value": "0"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "max",
                                    "value": "1"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              }
                            },
                            "comment": {
                              "string_comment": "\"Economizer damper position\"",
                              "annotation": {
                                "placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x1": 120,
                                        "x2": -70
                                      },
                                      {
                                        "x1": 140,
                                        "x2": -50
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x1": 100,
                                        "x2": -30
                                      },
                                      {
                                        "x1": 120,
                                        "x2": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                      "component_list": {
                        "component_declaration": [
                          {
                            "declaration": {
                              "name": "yRetDamPos",
                              "class_modification": {
                                "modifications": [
                                  {
                                    "prefix": "final",
                                    "name": "min",
                                    "value": "0"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "max",
                                    "value": "1"
                                  },
                                  {
                                    "prefix": "final",
                                    "name": "unit",
                                    "value": "\"1\""
                                  }
                                ]
                              }
                            },
                            "comment": {
                              "string_comment": "\"Return air damper position\"",
                              "annotation": {
                                "placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x1": 120,
                                        "x2": 50
                                      },
                                      {
                                        "x1": 140,
                                        "x2": 70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x1": 100,
                                        "x2": 10
                                      },
                                      {
                                        "x1": 120,
                                        "x2": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  }
                ]
              },
              "prefix_protect": [
                "protected"
              ],
              "prefixed_element": [
                {
                  "element": [
                    {
                      "component_clause": {
                        "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Sources.Constant",
                        "component_list": {
                          "component_declaration": [
                            {
                              "declaration": {
                                "name": "outDamMinLimSig",
                                "class_modification": {
                                  "modifications": [
                                    {
                                      "prefix": "final",
                                      "name": "k",
                                      "value": "uMin"
                                    }
                                  ]
                                }
                              },
                              "comment": {
                                "string_comment": "\"Minimal control loop signal for the outdoor air damper\"",
                                "annotation": {
                                  "placement": {
                                    "transformation": {
                                      "extent": [
                                        {
                                          "x1": -60,
                                          "x2": -32
                                        },
                                        {
                                          "x1": -40,
                                          "x2": -12
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    },
                    {
                      "component_clause": {
                        "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Sources.Constant",
                        "component_list": {
                          "component_declaration": [
                            {
                              "declaration": {
                                "name": "outDamMaxLimSig",
                                "class_modification": {
                                  "modifications": [
                                    {
                                      "prefix": "final",
                                      "name": "k",
                                      "value": "uOutDamMax"
                                    }
                                  ]
                                }
                              },
                              "comment": {
                                "string_comment": "\"Maximum control loop signal for the outdoor air damper\"",
                                "annotation": {
                                  "placement": {
                                    "transformation": {
                                      "extent": [
                                        {
                                          "x1": -100,
                                          "x2": -60
                                        },
                                        {
                                          "x1": -80,
                                          "x2": -40
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    },
                    {
                      "component_clause": {
                        "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Sources.Constant",
                        "component_list": {
                          "component_declaration": [
                            {
                              "declaration": {
                                "name": "retDamConMinLimSig",
                                "class_modification": {
                                  "modifications": [
                                    {
                                      "prefix": "final",
                                      "name": "k",
                                      "value": "uRetDamMin"
                                    }
                                  ]
                                }
                              },
                              "comment": {
                                "string_comment": "\"Minimal control loop signal for the return air damper\"",
                                "annotation": {
                                  "placement": {
                                    "transformation": {
                                      "extent": [
                                        {
                                          "x1": -80,
                                          "x2": 68
                                        },
                                        {
                                          "x1": -60,
                                          "x2": 88
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    },
                    {
                      "component_clause": {
                        "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Sources.Constant",
                        "component_list": {
                          "component_declaration": [
                            {
                              "declaration": {
                                "name": "retDamMaxLimSig",
                                "class_modification": {
                                  "modifications": [
                                    {
                                      "prefix": "final",
                                      "name": "k",
                                      "value": "uMax"
                                    }
                                  ]
                                }
                              },
                              "comment": {
                                "string_comment": "\"Maximal control loop signal for the return air damper\"",
                                "annotation": {
                                  "placement": {
                                    "transformation": {
                                      "extent": [
                                        {
                                          "x1": -60,
                                          "x2": 10
                                        },
                                        {
                                          "x1": -40,
                                          "x2": 30
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    },
                    {
                      "component_clause": {
                        "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Line",
                        "component_list": {
                          "component_declaration": [
                            {
                              "declaration": {
                                "name": "outDamPos",
                                "class_modification": {
                                  "modifications": [
                                    {
                                      "prefix": "final",
                                      "name": "limitBelow",
                                      "value": "true"
                                    },
                                    {
                                      "prefix": "final",
                                      "name": "limitAbove",
                                      "value": "true"
                                    }
                                  ]
                                }
                              },
                              "comment": {
                                "string_comment": "\"Damper position is linearly proportional to the control signal between signal limits\"",
                                "annotation": {
                                  "placement": {
                                    "transformation": {
                                      "extent": [
                                        {
                                          "x1": 0,
                                          "x2": -40
                                        },
                                        {
                                          "x1": 20,
                                          "x2": -20
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    },
                    {
                      "component_clause": {
                        "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Line",
                        "component_list": {
                          "component_declaration": [
                            {
                              "declaration": {
                                "name": "retDamPos",
                                "class_modification": {
                                  "modifications": [
                                    {
                                      "prefix": "final",
                                      "name": "limitBelow",
                                      "value": "true"
                                    },
                                    {
                                      "prefix": "final",
                                      "name": "limitAbove",
                                      "value": "true"
                                    }
                                  ]
                                }
                              },
                              "comment": {
                                "string_comment": "\"Damper position is linearly proportional to the control signal between signal limits\"",
                                "annotation": {
                                  "placement": {
                                    "transformation": {
                                      "extent": [
                                        {
                                          "x1": 0,
                                          "x2": 60
                                        },
                                        {
                                          "x1": 20,
                                          "x2": 80
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    },
                    {
                      "component_clause": {
                        "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Min",
                        "component_list": {
                          "component_declaration": [
                            {
                              "declaration": {
                                "name": "min"
                              },
                              "comment": {
                                "string_comment": "\"Overwrite due to freeze protection\"",
                                "annotation": {
                                  "placement": {
                                    "transformation": {
                                      "extent": [
                                        {
                                          "x1": 60,
                                          "x2": -70
                                        },
                                        {
                                          "x1": 80,
                                          "x2": -50
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    },
                    {
                      "component_clause": {
                        "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Max",
                        "component_list": {
                          "component_declaration": [
                            {
                              "declaration": {
                                "name": "max"
                              },
                              "comment": {
                                "string_comment": "\"Overwrite due to freeze protection\"",
                                "annotation": {
                                  "placement": {
                                    "transformation": {
                                      "extent": [
                                        {
                                          "x1": 60,
                                          "x2": 50
                                        },
                                        {
                                          "x1": 80,
                                          "x2": 70
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    },
                    {
                      "component_clause": {
                        "type_specifier": "CDL.Discrete.FirstOrderHold",
                        "component_list": {
                          "component_declaration": [
                            {
                              "declaration": {
                                "name": "firOrdHolOutDam",
                                "class_modification": {
                                  "modifications": [
                                    {
                                      "prefix": "final",
                                      "name": "samplePeriod",
                                      "value": "samplePeriod"
                                    }
                                  ]
                                }
                              },
                              "comment": {
                                "string_comment": "\"First order hold to avoid too fast opening/closing of damper (which may cause freeze protection to be too slow to compensate)\"",
                                "annotation": {
                                  "placement": {
                                    "transformation": {
                                      "extent": [
                                        {
                                          "x1": 92,
                                          "x2": -70
                                        },
                                        {
                                          "x1": 112,
                                          "x2": -50
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    },
                    {
                      "component_clause": {
                        "type_specifier": "CDL.Discrete.FirstOrderHold",
                        "component_list": {
                          "component_declaration": [
                            {
                              "declaration": {
                                "name": "firOrdHolRetDam",
                                "class_modification": {
                                  "modifications": [
                                    {
                                      "prefix": "final",
                                      "name": "samplePeriod",
                                      "value": "samplePeriod"
                                    }
                                  ]
                                }
                              },
                              "comment": {
                                "string_comment": "\"First order hold to avoid too fast opening/closing of damper (which may cause freeze protection to be too slow to compensate)\"",
                                "annotation": {
                                  "placement": {
                                    "transformation": {
                                      "extent": [
                                        {
                                          "x1": 90,
                                          "x2": 50
                                        },
                                        {
                                          "x1": 110,
                                          "x2": 70
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  ]
                }
              ],
              "equation_section": [
                {
                  "prefix": "equation",
                  "equation": [
                    {
                      "connect_clause": {
                        "component1": [
                          "outDamPos",
                          "x2"
                        ],
                        "component2": [
                          "outDamMaxLimSig",
                          "y"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -2,
                                "x2": -34
                              },
                              {
                                "x1": -30,
                                "x2": -34
                              },
                              {
                                "x1": -30,
                                "x2": -50
                              },
                              {
                                "x1": -79,
                                "x2": -50
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "outDamPos",
                          "x1"
                        ],
                        "component2": [
                          "outDamMinLimSig",
                          "y"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -2,
                                "x2": -22
                              },
                              {
                                "x1": -39,
                                "x2": -22
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "outDamPos",
                          "f1"
                        ],
                        "component2": [
                          "uOutDamPosMin"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -2,
                                "x2": -26
                              },
                              {
                                "x1": -24,
                                "x2": -26
                              },
                              {
                                "x1": -24,
                                "x2": -100
                              },
                              {
                                "x1": -140,
                                "x2": -100
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "outDamPos",
                          "f2"
                        ],
                        "component2": [
                          "uOutDamPosMax"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -2,
                                "x2": -38
                              },
                              {
                                "x1": -20,
                                "x2": -38
                              },
                              {
                                "x1": -20,
                                "x2": -66
                              },
                              {
                                "x1": -108,
                                "x2": -66
                              },
                              {
                                "x1": -108,
                                "x2": -50
                              },
                              {
                                "x1": -140,
                                "x2": -50
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "retDamPos",
                          "x2"
                        ],
                        "component2": [
                          "retDamMaxLimSig",
                          "y"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -2,
                                "x2": 66
                              },
                              {
                                "x1": -28,
                                "x2": 66
                              },
                              {
                                "x1": -28,
                                "x2": 20
                              },
                              {
                                "x1": -39,
                                "x2": 20
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "retDamPos",
                          "x1"
                        ],
                        "component2": [
                          "retDamConMinLimSig",
                          "y"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -2,
                                "x2": 78
                              },
                              {
                                "x1": -59,
                                "x2": 78
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "retDamPos",
                          "f1"
                        ],
                        "component2": [
                          "uRetDamPosMax"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -2,
                                "x2": 74
                              },
                              {
                                "x1": -48,
                                "x2": 74
                              },
                              {
                                "x1": -48,
                                "x2": 100
                              },
                              {
                                "x1": -140,
                                "x2": 100
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "retDamPos",
                          "f2"
                        ],
                        "component2": [
                          "uRetDamPosMin"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -2,
                                "x2": 62
                              },
                              {
                                "x1": -12,
                                "x2": 62
                              },
                              {
                                "x1": -12,
                                "x2": 50
                              },
                              {
                                "x1": -140,
                                "x2": 50
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "min",
                          "u2"
                        ],
                        "component2": [
                          "uOutDamPosMax"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": 58,
                                "x2": -66
                              },
                              {
                                "x1": -108,
                                "x2": -66
                              },
                              {
                                "x1": -108,
                                "x2": -50
                              },
                              {
                                "x1": -140,
                                "x2": -50
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "min",
                          "u1"
                        ],
                        "component2": [
                          "outDamPos",
                          "y"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": 58,
                                "x2": -54
                              },
                              {
                                "x1": 28,
                                "x2": -54
                              },
                              {
                                "x1": 28,
                                "x2": -30
                              },
                              {
                                "x1": 21,
                                "x2": -30
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "max",
                          "u1"
                        ],
                        "component2": [
                          "retDamPos",
                          "y"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": 58,
                                "x2": 66
                              },
                              {
                                "x1": 30,
                                "x2": 66
                              },
                              {
                                "x1": 30,
                                "x2": 70
                              },
                              {
                                "x1": 21,
                                "x2": 70
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "uRetDamPosMin"
                        ],
                        "component2": [
                          "max",
                          "u2"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -140,
                                "x2": 50
                              },
                              {
                                "x1": -12,
                                "x2": 50
                              },
                              {
                                "x1": -12,
                                "x2": 54
                              },
                              {
                                "x1": 58,
                                "x2": 54
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "min",
                          "y"
                        ],
                        "component2": [
                          "firOrdHolOutDam",
                          "u"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": 81,
                                "x2": -60
                              },
                              {
                                "x1": 90,
                                "x2": -60
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "firOrdHolOutDam",
                          "y"
                        ],
                        "component2": [
                          "yOutDamPos"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": 113,
                                "x2": -60
                              },
                              {
                                "x1": 130,
                                "x2": -60
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "uTSup"
                        ],
                        "component2": [
                          "retDamPos",
                          "u"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -140,
                                "x2": 0
                              },
                              {
                                "x1": -22,
                                "x2": 0
                              },
                              {
                                "x1": -22,
                                "x2": 70
                              },
                              {
                                "x1": -2,
                                "x2": 70
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "uTSup"
                        ],
                        "component2": [
                          "outDamPos",
                          "u"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": -140,
                                "x2": 0
                              },
                              {
                                "x1": -22,
                                "x2": 0
                              },
                              {
                                "x1": -22,
                                "x2": -30
                              },
                              {
                                "x1": -2,
                                "x2": -30
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "max",
                          "y"
                        ],
                        "component2": [
                          "firOrdHolRetDam",
                          "u"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": 81,
                                "x2": 60
                              },
                              {
                                "x1": 88,
                                "x2": 60
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    },
                    {
                      "connect_clause": {
                        "component1": [
                          "firOrdHolRetDam",
                          "y"
                        ],
                        "component2": [
                          "yRetDamPos"
                        ]
                      },
                      "comment": {
                        "annotation": {
                          "line": {
                            "points": [
                              {
                                "x1": 111,
                                "x2": 60
                              },
                              {
                                "x1": 130,
                                "x2": 60
                              }
                            ],
                            "color": {
                              "r": 0,
                              "g": 0,
                              "b": 127
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              ],
              "comp_annotation": {
                "defaultName": "\"mod\"",
                "diagram": {
                  "coordinateSystem": {
                    "extent": [
                      {
                        "x1": -120,
                        "x2": -120
                      },
                      {
                        "x1": 120,
                        "x2": 120
                      }
                    ],
                    "preserveAspectRatio": false
                  },
                  "graphics": {
                    "rectangle": [
                      {
                        "lineColor": {
                          "r": 0,
                          "g": 0,
                          "b": 0
                        },
                        "fillColor": {
                          "r": 215,
                          "g": 215,
                          "b": 215
                        },
                        "fillPattern": "FillPattern.Solid",
                        "extent": [
                          {
                            "x1": -26,
                            "x2": 118
                          },
                          {
                            "x1": 46,
                            "x2": -118
                          }
                        ]
                      },
                      {
                        "lineColor": {
                          "r": 0,
                          "g": 0,
                          "b": 0
                        },
                        "fillColor": {
                          "r": 215,
                          "g": 215,
                          "b": 215
                        },
                        "fillPattern": "FillPattern.Solid",
                        "extent": [
                          {
                            "x1": -118,
                            "x2": 118
                          },
                          {
                            "x1": -34,
                            "x2": -118
                          }
                        ]
                      },
                      {
                        "lineColor": {
                          "r": 0,
                          "g": 0,
                          "b": 0
                        },
                        "fillColor": {
                          "r": 215,
                          "g": 215,
                          "b": 215
                        },
                        "fillPattern": "FillPattern.Solid",
                        "extent": [
                          {
                            "x1": 52,
                            "x2": 118
                          },
                          {
                            "x1": 118,
                            "x2": -118
                          }
                        ]
                      }
                    ],
                    "text": [
                      {
                        "lineColor": {
                          "r": 0,
                          "g": 0,
                          "b": 0
                        },
                        "extent": [
                          {
                            "x1": -80,
                            "x2": 128
                          },
                          {
                            "x1": -36,
                            "x2": 88
                          }
                        ],
                        "textString": "\"Damper position\nsupply air temperature\ncontrol loop\"",
                        "fontSize": 12,
                        "horizontalAlignment": "TextAlignment.Left"
                      },
                      {
                        "lineColor": {
                          "r": 0,
                          "g": 0,
                          "b": 0
                        },
                        "extent": [
                          {
                            "x1": -20,
                            "x2": 128
                          },
                          {
                            "x1": 24,
                            "x2": 88
                          }
                        ],
                        "textString": "\"Damper position\nassignments\"",
                        "fontSize": 12,
                        "horizontalAlignment": "TextAlignment.Left"
                      },
                      {
                        "lineColor": {
                          "r": 0,
                          "g": 0,
                          "b": 0
                        },
                        "extent": [
                          {
                            "x1": 58,
                            "x2": 124
                          },
                          {
                            "x1": 102,
                            "x2": 84
                          }
                        ],
                        "textString": "\"Overwrite if the freeze protection\nthat tracks TFre at the measured\nmixed air temperature limits the\ndamper position\"",
                        "fontSize": 12,
                        "horizontalAlignment": "TextAlignment.Left"
                      }
                    ]
                  }
                },
                "icon": {
                  "graphics": {
                    "line": [
                      {
                        "points": [
                          {
                            "x1": 20,
                            "x2": 58
                          }
                        ],
                        "color": {
                          "r": 28,
                          "g": 108,
                          "b": 200
                        }
                      },
                      {
                        "points": [
                          {
                            "x1": -92,
                            "x2": -84
                          },
                          {
                            "x1": -50,
                            "x2": -84
                          },
                          {
                            "x1": 12,
                            "x2": 70
                          },
                          {
                            "x1": 82,
                            "x2": 70
                          }
                        ],
                        "color": {
                          "r": 0,
                          "g": 0,
                          "b": 127
                        },
                        "thickness": 0.5
                      },
                      {
                        "points": [
                          {
                            "x1": -66,
                            "x2": 58
                          },
                          {
                            "x1": 12,
                            "x2": 58
                          },
                          {
                            "x1": 50,
                            "x2": -76
                          },
                          {
                            "x1": 100,
                            "x2": -76
                          }
                        ],
                        "color": {
                          "r": 0,
                          "g": 0,
                          "b": 127
                        },
                        "pattern": "LinePattern.Dash",
                        "thickness": 0.5
                      }
                    ],
                    "rectangle": [
                      {
                        "lineColor": {
                          "r": 0,
                          "g": 0,
                          "b": 127
                        },
                        "fillColor": {
                          "r": 255,
                          "g": 255,
                          "b": 255
                        },
                        "fillPattern": "FillPattern.Solid",
                        "extent": [
                          {
                            "x1": -100,
                            "x2": -100
                          },
                          {
                            "x1": 100,
                            "x2": 100
                          }
                        ]
                      }
                    ],
                    "text": [
                      {
                        "lineColor": {
                          "r": 0,
                          "g": 0,
                          "b": 127
                        },
                        "extent": [
                          {
                            "x1": -108,
                            "x2": 138
                          },
                          {
                            "x1": 102,
                            "x2": 110
                          }
                        ],
                        "textString": "\"%name\""
                      }
                    ]
                  }
                },
                "documentation": {
                  "info": "\"<html>\n<p>\nThis is a multi zone VAV AHU economizer modulation block. It calculates\nthe outdoor and return air damper positions based on the supply air temperature\ncontrol loop signal. The implementation is in line with ASHRAE\nGuidline 36 (G36), PART5.N.2.c. Damper positions are linearly mapped to\nthe supply air control loop signal. This is a final sequence in the\ncomposite multi zone VAV AHU economizer control sequence. Damper position\nlimits, which are the inputs to the sequence, are the outputs of\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits\\\">\nBuildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits</a> and\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable\\\">\nBuildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable</a>\nsequences.\n</p>\n<p>\nWhen the economizer is enabled, the PI controller modulates the damper\npositions. Return and outdoor damper are not interlocked. When the economizer is disabled,\nthe damper positions are set to the minimum outdoor air damper position limits.\n</p>\n<p>\nThe time rate of change of the damper signals is limited by a first order hold,\nusing the sample time <code>samplePeriod</code>.\nThis prevents a quick opening of the outdoor air damper, for example when the\noutdoor airflow setpoint has a step change.\nSlowing down the opening of the outdoor air damper allows the freeze protection\nto componensate with its dynamics that is faster than the opening of the outdoor air damper.\nTo avoid that all dampers are closed, the return air damper has the same\ntime rate of change limitation.\n</p>\n<p>\nThe control charts below show the input-output structure and an economizer damper\nmodulation sequence assuming a well configured controller. Control diagram:\n</p>\n<p align=\\\"center\\\">\n<img alt=\\\"Image of the multi zone AHU modulation sequence control diagram\\\"\nsrc=\\\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36_PR1/AHUs/EconModulationControlDiagramMultiZone.png\\\"/>\n</p>\n<p>\nMulti zone AHU economizer modulation control chart:\n<br/>\n</p>\n<p align=\\\"center\\\">\n<img alt=\\\"Image of the multi zone AHU modulation sequence expected performance\\\"\nsrc=\\\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36_PR1/AHUs/EconModulationControlChartMultiZone.png\\\"/>\n</p>\n</html>\"",
                  "revisions": "\"<html>\n<ul>\n<li>\nOctober 13, 2017, by Michael Wetter:<br/>\nCorrected implementation for when dampers are\nsuch positioned that they prevent the mixed air temperature from being\nbelow the freezing set point.\n</li>\n<li>\nOctober 11, 2017, by Michael Wetter:<br/>\nCorrected implementation to use control loop signal as input.\n</li>\n<li>\nSeptember 29, 2017, by Michael Wetter:<br/>\nCorrected implementation by adding reverse action.\n</li>\n<li>\nJune 28, 2017, by Milica Grahovac:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                }
              }
            }
          }
        }
      }
    ],
    "modelicaFile": "FromModelica/Modulation.mo"
  }
]